clock {
     timezone EST+5EDT;
     timestamp '2009-07-21 00:00:00';
     stoptime '2009-07-22 23:59:59';
}

#set profiler=1;
#set double_format=%+.12lg
#set randomseed=10;
#set relax_naming_rules=1;
#set minimum_timestep=1;
#include "water_and_setpoint_schedule_v3.glm";

#include "appliance_schedules.glm";

#include "cap_ref_obj.glm";

module market;
module tape;
module comm;
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method FBS;
     NR_iteration_limit 100;
};

class player {
      double value;
}
object player {
    name phase_A_load;
    file phase_A.player;
    loop 1;
}
object player {
    name phase_B_load;
    file phase_B.player;
    loop 1;
}
object player {
    name phase_C_load;
    file phase_C.player;
    loop 1;
}
object csv_reader {
     name CSVREADER;
     filename ColumbusWeather2009_2a.csv;
}

object climate {
     name "Columbus OH";
     tmyfile ColumbusWeather2009_2a.csv;
     reader CSVREADER;
};

class auction {
 	double day_ahead_average;
 	double day_ahead_std;
 	double current_price_mean_24h;
    double current_price_stdev_24h;
}
object auction {
    name Market2;
    unit MW;
    period 300;
    price_cap 100;
    transaction_log_file log_file_MATPOWER_test_S2.csv;
    curve_log_file bid_curve_MATPOWER_test_S2.csv;
    curve_log_info EXTRA;
    object market_network_interface {
         market_id_prop market_id;
         name MarkNIF2;
         average_price_prop current_price_mean_24h;
         stdev_price_prop current_price_stdev_24h;
         adjust_price_prop adjust_price;
    };
    special_mode BUYERS_ONLY;
    fixed_price 0;
//    capacity_reference_object ROOT;
//    capacity_reference_property measured_real_power;
//    max_capacity_reference_bid_quantity 195;
//    object player {
//        property capacity_reference_bid_price;
//        file AEP_RT_LMP.player;
//       loop 1;
//    };
    object recorder {
	property current_price_mean_24h,current_price_stdev_24h,capacity_reference_bid_price, current_market.clearing_price, current_market.clearing_quantity;
        limit 100000000;
        interval 300;
        file baseprice_clearedprice_clearedquantity_MATPOWER_test_S2.csv;
    };
    init_price 0.042676;
    init_stdev 0.000065;
    use_future_mean_price FALSE;
    warmup 0;
}
object transformer_configuration {
      name substation_config;
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 345000 V;
      secondary_voltage 7200 V;
      power_rating 750;
      powerA_rating 250;
      powerB_rating 250;
      powerC_rating 250;
      impedance 0.0015+0.00675j;
}

object transformer_configuration {
     name default_transformer_A;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 250;
     powerA_rating 250;
     impedance 0.015+0.0675j;
}

object transformer_configuration {
     name default_transformer_B;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 250;
     powerB_rating 250;
     impedance 0.015+0.0675j;
}

object transformer_configuration {
     name default_transformer_C;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 250;
     powerC_rating 250;
     impedance 0.015+0.0675j;
}

object triplex_line_conductor {
      name Name_1_0_AA_triplex;
      resistance 0.57;
      geometric_mean_radius 0.0111;
}

object triplex_line_configuration {
      name TLCFG;
      conductor_1 Name_1_0_AA_triplex;
      conductor_2 Name_1_0_AA_triplex;
      conductor_N Name_1_0_AA_triplex;
      insulation_thickness 0.08;
      diameter 0.368;
}

//object substation {
//	bustype SWING;
//	name substation_root;
//	nominal_voltage 7200;
//	phases ABCN;
//	object recorder{
//		property positive_sequence_voltage,distribution_load;
//		file substation_parameters_MATPOWER_test_S2.csv;
//		interval -1;
//	};
//object meter {
//	name ROOT;
//	phases ABCN;
//	nominal_voltage 345000;
//	object recorder {
  //		property measured_real_power;
  //		limit 100000000;
  //		interval 300;
  //		file totalload_MATPOWER_test_S2.csv;
//};
//        object transmissioncom{
//		name SUBSTATIONCOM2;
//		connected_bus 5;
//	};
//
//}

object substation {
	bustype SWING;
	name substation_root;
	nominal_voltage 345000;
	power_convergence_value 1000;
	reference_phase PHASE_A;
	phases ABCN;
	object transmissioncom{
		name SUBSTATIONCOM2;
		connected_bus 5;
		parent_voltage_property positive_sequence_voltage;
		parent_power_property distribution_load;	
	};
//	object meter {
//     		name ROOT;
//     		phases ABCN;
//     		nominal_voltage 345000;
     		object recorder {
//          		property measured_real_power;
          		property distribution_load.real;
          		limit 100000000;
          		interval 300;
          		file substLoad_MATPOWER_test_S2.csv;
     		};
//	};
}


object transformer {
      phases ABCN;
      groupid F2_Network_Trans;
      name F2_Transformer1;
      from substation_root;
      to F2_transformer_meter;
      configuration substation_config;
      object recorder {
            property power_in.real;
            limit 100000000;
            interval 300;
            file transLoad_MATPOWER_test_S2.csv;
      };
}

object meter {
     name F2_transformer_meter;
     phases ABCN;
     nominal_voltage 7200;
}

object load {
     name F2_unresp_load;
     nominal_voltage 7200;
     phases ABCN;
     parent F2_transformer_meter;
     constant_power_A_real phase_A_load.value*0.0167;
     constant_power_B_real phase_B_load.value*0.0167;
     constant_power_C_real phase_C_load.value*0.0167;
};

object transformer {
     name F2_center_tap_transformer_A;
     phases AS;
     from F2_transformer_meter;
     to F2_triplex_node_A;
     configuration default_transformer_A;
}

object transformer {
     name F2_center_tap_transformer_B;
     phases BS;
     from F2_transformer_meter;
     to F2_triplex_node_B;
     configuration default_transformer_B;
}

object transformer {
     name F2_center_tap_transformer_C;
     phases CS;
     from F2_transformer_meter;
     to F2_triplex_node_C;
     configuration default_transformer_C;
}

object triplex_meter {
     name F2_triplex_node_A;
     phases AS;
     nominal_voltage 124.00;
}

object triplex_meter {
     name F2_triplex_node_B;
     phases BS;
     nominal_voltage 124.00;
}

object triplex_meter {
     name F2_triplex_node_C;
     phases CS;
     nominal_voltage 124.00;
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A1;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A1;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A1;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A1;
}

object house {
     name F2_H_1;
     //Residential_2
     parent F2_tpm_rt_A1;
     schedule_skew -685;
     Rroof 33.69;
     Rwall 17.71;
     Rfloor 17.02;
     Rdoors 5;
     Rwindows 1.81;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 1040;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_1;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -685;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_1;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.977+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -685;
          base_power LIGHTS*1.8752;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -685;
          base_power CLOTHESWASHER*0.4354;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -685;
          base_power REFRIGERATOR*0.7763;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -685;
          base_power DRYER*1.0019;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -685;
          base_power FREEZER*0.9110;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -685;
          base_power RANGE*1.0590;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -685;
          base_power MICROWAVE*0.6381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A2;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A2;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A2;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A2;
}

object house {
     name F2_H_2;
     //Residential_1
     parent F2_tpm_rt_A2;
     schedule_skew -505;
     Rroof 15.80;
     Rwall 10.68;
     Rfloor 11.65;
     Rdoors 3;
     Rwindows 0.97;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.26;
     floor_area 1396;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_2;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -505;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_2;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.048+5.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -505;
          base_power LIGHTS*1.1552;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A3;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A3;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A3;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A3;
}

object house {
     name F2_H_3;
     //Residential_2
     parent F2_tpm_rt_A3;
     schedule_skew 35;
     Rroof 28.89;
     Rwall 19.23;
     Rfloor 14.66;
     Rdoors 5;
     Rwindows 1.61;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.94;
     floor_area 756;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_3;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 35;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_3;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.002+3.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 35;
          base_power LIGHTS*1.9408;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 35;
          base_power CLOTHESWASHER*0.8239;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 35;
          base_power REFRIGERATOR*0.4240;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 35;
          base_power DRYER*0.8937;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 35;
          base_power FREEZER*0.3775;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 35;
          base_power RANGE*0.7730;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 35;
          base_power MICROWAVE*0.3543;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A4;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A4;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A4;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A4;
}

object house {
     name F2_H_4;
     //Residential_3
     parent F2_tpm_rt_A4;
     schedule_skew 260;
     Rroof 20.99;
     Rwall 13.98;
     Rfloor 11.45;
     Rdoors 3;
     Rwindows 1.40;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.28;
     floor_area 3882;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_4;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 260;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_4;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.018+2.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 260;
          base_power LIGHTS*2.2355;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 260;
          base_power CLOTHESWASHER*0.8669;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 260;
          base_power REFRIGERATOR*1.2708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 260;
          base_power DRYER*1.0217;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 260;
          base_power FREEZER*1.3624;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 260;
          base_power RANGE*0.8736;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 260;
          base_power MICROWAVE*2.0009;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A5;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A5;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A5;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A5;
}

object house {
     name F2_H_5;
     //Residential_1
     parent F2_tpm_rt_A5;
     schedule_skew 1264;
     Rroof 22.61;
     Rwall 9.10;
     Rfloor 10.29;
     Rdoors 3;
     Rwindows 1.11;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.98;
     floor_area 844;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_5;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1264;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_5;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.006+5.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1264;
          base_power LIGHTS*1.3667;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1264;
          base_power CLOTHESWASHER*0.3897;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 1264;
          base_power REFRIGERATOR*0.9743;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1264;
          base_power DRYER*0.8633;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1264;
          base_power RANGE*0.2890;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1264;
          base_power MICROWAVE*1.0672;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A6;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A6;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A6;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A6;
}

object house {
     name F2_H_6;
     //Residential_1
     parent F2_tpm_rt_A6;
     schedule_skew -2499;
     Rroof 16.61;
     Rwall 8.19;
     Rfloor 10.09;
     Rdoors 3;
     Rwindows 1.26;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 804;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_6;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2499;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_6;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.956+5.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2499;
          base_power LIGHTS*1.1573;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A7;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A7;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A7;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A7;
}

object house {
     name F2_H_7;
     //Residential_4
     parent F2_tpm_rt_A7;
     schedule_skew 434;
     Rroof 27.91;
     Rwall 21.89;
     Rfloor 14.02;
     Rdoors 5;
     Rwindows 1.95;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 3695;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_7;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 434;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_7;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.035+5.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 434;
          base_power LIGHTS*4.1069;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 434;
          base_power CLOTHESWASHER*1.3204;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 434;
          base_power REFRIGERATOR*1.4569;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 434;
          base_power DRYER*1.0100;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 434;
          base_power FREEZER*0.9152;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 434;
          base_power RANGE*1.0532;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 434;
          base_power MICROWAVE*1.3023;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A8;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A8;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A8;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A8;
}

object house {
     name F2_H_8;
     //Residential_3
     parent F2_tpm_rt_A8;
     schedule_skew 733;
     Rroof 16.53;
     Rwall 9.33;
     Rfloor 10.28;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.92;
     floor_area 2716;
     number_of_doors 3;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_8;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 733;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_8;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.969+2.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 733;
          base_power LIGHTS*1.2477;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 733;
          base_power CLOTHESWASHER*1.5033;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 733;
          base_power REFRIGERATOR*1.7876;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 733;
          base_power DRYER*1.7269;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 733;
          base_power FREEZER*1.1682;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 733;
          base_power RANGE*1.1668;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 733;
          base_power MICROWAVE*0.6345;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A9;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A9;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A9;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A9;
}

object house {
     name F2_H_9;
     //Residential_1
     parent F2_tpm_rt_A9;
     schedule_skew 1301;
     Rroof 19.42;
     Rwall 11.57;
     Rfloor 10.07;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.78;
     floor_area 878;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_9;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1301;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_9;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.980+3.68;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1301;
          base_power LIGHTS*0.9646;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A10;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A10;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A10;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A10;
}

object house {
     name F2_H_10;
     //Residential_1
     parent F2_tpm_rt_A10;
     schedule_skew -1933;
     Rroof 15.99;
     Rwall 8.21;
     Rfloor 10.39;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.24;
     floor_area 1058;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_10;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1933;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_10;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.030+5.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1933;
          base_power LIGHTS*2.3040;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A11;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A11;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A11;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A11;
}

object house {
     name F2_H_11;
     //Residential_2
     parent F2_tpm_rt_A11;
     schedule_skew -748;
     Rroof 29.44;
     Rwall 16.04;
     Rfloor 15.06;
     Rdoors 5;
     Rwindows 1.77;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 817;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_11;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -748;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_11;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.006+3.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -748;
          base_power LIGHTS*1.7590;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -748;
          base_power CLOTHESWASHER*0.5772;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -748;
          base_power REFRIGERATOR*0.6797;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -748;
          base_power DRYER*0.7914;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -748;
          base_power FREEZER*0.4258;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -748;
          base_power RANGE*0.6813;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -748;
          base_power MICROWAVE*0.7537;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A12;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A12;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A12;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A12;
}

object house {
     name F2_H_12;
     //Residential_5
     parent F2_tpm_rt_A12;
     schedule_skew -569;
     Rroof 13.17;
     Rwall 4.23;
     Rfloor 4.78;
     Rdoors 3;
     Rwindows 1.56;
     airchange_per_hour 1.49;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.54;
     floor_area 701;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_12;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -569;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_12;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.999+4.57;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -569;
          base_power LIGHTS*0.9417;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -569;
          base_power CLOTHESWASHER*0.8107;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -569;
          base_power REFRIGERATOR*0.5838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -569;
          base_power DRYER*0.9050;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -569;
          base_power FREEZER*0.8493;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -569;
          base_power RANGE*0.3924;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -569;
          base_power MICROWAVE*0.6543;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A13;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A13;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A13;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A13;
}

object house {
     name F2_H_13;
     //Residential_1
     parent F2_tpm_rt_A13;
     schedule_skew 2422;
     Rroof 19.98;
     Rwall 11.04;
     Rfloor 11.25;
     Rdoors 3;
     Rwindows 0.81;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.87;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.34;
     floor_area 1476;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_13;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2422;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_13;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.984+4.92;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2422;
          base_power LIGHTS*1.2062;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 2422;
          base_power CLOTHESWASHER*0.4776;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 2422;
          base_power REFRIGERATOR*0.7108;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 2422;
          base_power DRYER*1.1409;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 2422;
          base_power RANGE*0.5107;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 2422;
          base_power MICROWAVE*1.2349;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A14;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A14;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A14;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A14;
}

object house {
     name F2_H_14;
     //Residential_2
     parent F2_tpm_rt_A14;
     schedule_skew -1557;
     Rroof 33.94;
     Rwall 21.91;
     Rfloor 16.10;
     Rdoors 5;
     Rwindows 1.87;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.72;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 977;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_14;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1557;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_14;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.978+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1557;
          base_power LIGHTS*1.5860;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power CLOTHESWASHER*1.0618;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power REFRIGERATOR*0.8285;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power DRYER*0.8905;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power FREEZER*0.8028;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power RANGE*0.3977;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1557;
          base_power MICROWAVE*0.5787;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A15;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A15;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A15;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A15;
}

object house {
     name F2_H_15;
     //Residential_2
     parent F2_tpm_rt_A15;
     schedule_skew 2179;
     Rroof 29.08;
     Rwall 20.29;
     Rfloor 13.97;
     Rdoors 5;
     Rwindows 1.76;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.79;
     floor_area 1319;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_15;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2179;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_15;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.031+3.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2179;
          base_power LIGHTS*1.6653;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power CLOTHESWASHER*1.0120;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power REFRIGERATOR*1.1930;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power DRYER*1.2305;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power FREEZER*1.0333;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power RANGE*0.8225;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power MICROWAVE*1.0457;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A16;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A16;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A16;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A16;
}

object house {
     name F2_H_16;
     //Residential_1
     parent F2_tpm_rt_A16;
     schedule_skew -576;
     Rroof 18.80;
     Rwall 9.35;
     Rfloor 11.64;
     Rdoors 3;
     Rwindows 0.93;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 1265;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_16;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -576;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_16;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.006+4.73;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -576;
          base_power LIGHTS*1.6892;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B17;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B17;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B17;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B17;
}

object house {
     name F2_H_17;
     //Residential_5
     parent F2_tpm_rt_B17;
     schedule_skew 769;
     Rroof 15.73;
     Rwall 6.84;
     Rfloor 4.85;
     Rdoors 3;
     Rwindows 1.39;
     airchange_per_hour 1.31;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.50;
     floor_area 727;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_17;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 769;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_17;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.954+5.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 769;
          base_power LIGHTS*1.5531;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 769;
          base_power CLOTHESWASHER*0.7993;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 769;
          base_power REFRIGERATOR*0.7096;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 769;
          base_power DRYER*0.3796;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 769;
          base_power FREEZER*0.4954;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 769;
          base_power RANGE*0.4252;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 769;
          base_power MICROWAVE*0.5466;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B18;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B18;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B18;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B18;
}

object house {
     name F2_H_18;
     //Residential_3
     parent F2_tpm_rt_B18;
     schedule_skew 63;
     Rroof 18.21;
     Rwall 9.29;
     Rfloor 10.87;
     Rdoors 3;
     Rwindows 0.88;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 3649;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_18;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 63;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_18;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.963+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 63;
          base_power LIGHTS*3.2116;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 63;
          base_power CLOTHESWASHER*1.5024;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 63;
          base_power REFRIGERATOR*1.7348;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 63;
          base_power DRYER*1.2047;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 63;
          base_power FREEZER*1.8070;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 63;
          base_power RANGE*1.7757;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 63;
          base_power MICROWAVE*0.8861;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B19;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B19;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B19;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B19;
}

object house {
     name F2_H_19;
     //Residential_5
     parent F2_tpm_rt_B19;
     schedule_skew -492;
     Rroof 12.57;
     Rwall 6.89;
     Rfloor 4.31;
     Rdoors 3;
     Rwindows 0.84;
     airchange_per_hour 1.29;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 637;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_19;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -492;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_19;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.019+3.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -492;
          base_power LIGHTS*0.6360;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -492;
          base_power CLOTHESWASHER*0.5878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -492;
          base_power REFRIGERATOR*0.5548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -492;
          base_power DRYER*0.8813;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -492;
          base_power FREEZER*0.5267;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -492;
          base_power RANGE*0.6606;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -492;
          base_power MICROWAVE*0.8366;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B20;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B20;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B20;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B20;
}

object house {
     name F2_H_20;
     //Residential_3
     parent F2_tpm_rt_B20;
     schedule_skew 266;
     Rroof 18.72;
     Rwall 11.03;
     Rfloor 11.99;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.87;
     floor_area 3802;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_20;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 266;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_20;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.034+2.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 266;
          base_power LIGHTS*3.9798;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 266;
          base_power CLOTHESWASHER*1.4675;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 266;
          base_power REFRIGERATOR*0.7663;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 266;
          base_power DRYER*1.3741;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 266;
          base_power FREEZER*0.9682;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 266;
          base_power RANGE*0.7784;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 266;
          base_power MICROWAVE*2.0222;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B21;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B21;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B21;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B21;
}

object house {
     name F2_H_21;
     //Residential_3
     parent F2_tpm_rt_B21;
     schedule_skew 1356;
     Rroof 16.16;
     Rwall 8.51;
     Rfloor 10.63;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.70;
     floor_area 2560;
     number_of_doors 3;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_21;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1356;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_21;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.027+5.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1356;
          base_power LIGHTS*1.6556;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power CLOTHESWASHER*1.6660;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power REFRIGERATOR*0.9228;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power DRYER*1.3112;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power FREEZER*1.1596;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power RANGE*1.3635;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1356;
          base_power MICROWAVE*0.7621;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B22;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B22;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B22;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B22;
}

object house {
     name F2_H_22;
     //Residential_5
     parent F2_tpm_rt_B22;
     schedule_skew 322;
     Rroof 11.83;
     Rwall 7.04;
     Rfloor 5.20;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.15;
     floor_area 792;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_22;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 322;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_22;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.013+3.24;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 322;
          base_power LIGHTS*0.9165;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 322;
          base_power CLOTHESWASHER*1.0455;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 322;
          base_power REFRIGERATOR*0.4522;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 322;
          base_power DRYER*0.9103;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 322;
          base_power FREEZER*0.3963;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 322;
          base_power RANGE*0.5961;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 322;
          base_power MICROWAVE*0.5646;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B23;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B23;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B23;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B23;
}

object house {
     name F2_H_23;
     //Residential_3
     parent F2_tpm_rt_B23;
     schedule_skew -494;
     Rroof 15.85;
     Rwall 9.82;
     Rfloor 10.55;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 3103;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_23;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -494;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_23;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.022+4.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -494;
          base_power LIGHTS*1.4310;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -494;
          base_power CLOTHESWASHER*0.8507;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -494;
          base_power REFRIGERATOR*1.3584;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -494;
          base_power DRYER*0.9415;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -494;
          base_power FREEZER*1.4851;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -494;
          base_power RANGE*1.2346;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -494;
          base_power MICROWAVE*0.9858;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B24;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B24;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B24;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B24;
}

object house {
     name F2_H_24;
     //Residential_2
     parent F2_tpm_rt_B24;
     schedule_skew 1725;
     Rroof 27.00;
     Rwall 18.48;
     Rfloor 17.04;
     Rdoors 5;
     Rwindows 1.39;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 1547;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_24;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1725;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_24;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.023+2.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1725;
          base_power LIGHTS*2.5722;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power CLOTHESWASHER*1.0715;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power REFRIGERATOR*0.8022;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power DRYER*0.9106;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power FREEZER*1.1483;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power RANGE*0.9354;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power MICROWAVE*0.9914;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B25;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B25;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B25;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B25;
}

object house {
     name F2_H_25;
     //Residential_1
     parent F2_tpm_rt_B25;
     schedule_skew 633;
     Rroof 21.80;
     Rwall 10.93;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 1.50;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.99;
     floor_area 1343;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_25;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 633;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_25;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.038+3.71;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 633;
          base_power LIGHTS*2.6348;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B26;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B26;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B26;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B26;
}

object house {
     name F2_H_26;
     //Residential_2
     parent F2_tpm_rt_B26;
     schedule_skew 300;
     Rroof 28.10;
     Rwall 18.02;
     Rfloor 15.86;
     Rdoors 5;
     Rwindows 2.07;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.85;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.74;
     floor_area 1168;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_26;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 300;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_26;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.959+2.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 300;
          base_power LIGHTS*1.6255;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 300;
          base_power CLOTHESWASHER*0.9555;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 300;
          base_power REFRIGERATOR*1.1871;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 300;
          base_power DRYER*0.5489;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 300;
          base_power FREEZER*0.6804;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 300;
          base_power RANGE*1.1876;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 300;
          base_power MICROWAVE*1.0390;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B27;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B27;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B27;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B27;
}

object house {
     name F2_H_27;
     //Residential_2
     parent F2_tpm_rt_B27;
     schedule_skew 233;
     Rroof 25.91;
     Rwall 18.30;
     Rfloor 17.18;
     Rdoors 5;
     Rwindows 2.15;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.10;
     floor_area 956;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_27;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 233;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_27;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.962+4.04;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 233;
          base_power LIGHTS*0.8562;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 233;
          base_power CLOTHESWASHER*0.7215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 233;
          base_power REFRIGERATOR*0.6363;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 233;
          base_power DRYER*0.5919;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 233;
          base_power FREEZER*1.1278;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 233;
          base_power RANGE*0.5538;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 233;
          base_power MICROWAVE*0.8972;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B28;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B28;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B28;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B28;
}

object house {
     name F2_H_28;
     //Residential_1
     parent F2_tpm_rt_B28;
     schedule_skew -1618;
     Rroof 17.11;
     Rwall 11.73;
     Rfloor 11.37;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.87;
     floor_area 1460;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_28;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1618;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_28;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.955+2.41;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1618;
          base_power LIGHTS*2.2820;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B29;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B29;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B29;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B29;
}

object house {
     name F2_H_29;
     //Residential_2
     parent F2_tpm_rt_B29;
     schedule_skew -491;
     Rroof 26.48;
     Rwall 20.98;
     Rfloor 15.01;
     Rdoors 5;
     Rwindows 1.48;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.60;
     floor_area 1324;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_29;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -491;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_29;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.026+5.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -491;
          base_power LIGHTS*2.2893;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -491;
          base_power CLOTHESWASHER*0.4384;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -491;
          base_power REFRIGERATOR*0.8839;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -491;
          base_power DRYER*0.6935;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -491;
          base_power FREEZER*0.7853;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -491;
          base_power RANGE*0.8217;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -491;
          base_power MICROWAVE*0.8527;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B30;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B30;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B30;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B30;
}

object house {
     name F2_H_30;
     //Residential_2
     parent F2_tpm_rt_B30;
     schedule_skew 1118;
     Rroof 26.72;
     Rwall 20.00;
     Rfloor 14.26;
     Rdoors 5;
     Rwindows 2.14;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.84;
     floor_area 764;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_30;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1118;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_30;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.979+4.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1118;
          base_power LIGHTS*1.5374;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power CLOTHESWASHER*0.9826;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power REFRIGERATOR*1.0126;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power DRYER*0.7184;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power FREEZER*0.5754;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power RANGE*0.8204;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1118;
          base_power MICROWAVE*0.4183;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B31;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B31;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B31;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B31;
}

object house {
     name F2_H_31;
     //Residential_4
     parent F2_tpm_rt_B31;
     schedule_skew -1927;
     Rroof 29.69;
     Rwall 20.00;
     Rfloor 17.34;
     Rdoors 5;
     Rwindows 1.54;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 3326;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_31;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1927;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_31;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.962+4.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1927;
          base_power LIGHTS*3.4713;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power CLOTHESWASHER*1.9130;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power REFRIGERATOR*1.7633;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power DRYER*0.9871;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power FREEZER*1.4041;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power RANGE*1.6233;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1927;
          base_power MICROWAVE*1.7053;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B32;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B32;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B32;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B32;
}

object house {
     name F2_H_32;
     //Residential_1
     parent F2_tpm_rt_B32;
     schedule_skew 1162;
     Rroof 19.43;
     Rwall 11.84;
     Rfloor 10.18;
     Rdoors 3;
     Rwindows 1.69;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.08;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.37;
     floor_area 931;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_32;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1162;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_32;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.021+2.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1162;
          base_power LIGHTS*1.0466;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1162;
          base_power CLOTHESWASHER*1.0321;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1162;
          base_power REFRIGERATOR*0.4936;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1162;
          base_power DRYER*0.6564;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1162;
          base_power RANGE*0.5207;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1162;
          base_power MICROWAVE*0.6023;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B33;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B33;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B33;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B33;
}

object house {
     name F2_H_33;
     //Residential_5
     parent F2_tpm_rt_B33;
     schedule_skew -1229;
     Rroof 15.22;
     Rwall 6.29;
     Rfloor 4.95;
     Rdoors 3;
     Rwindows 1.23;
     airchange_per_hour 1.31;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.55;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 642;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_33;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1229;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_33;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.966+5.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1229;
          base_power LIGHTS*1.3613;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power CLOTHESWASHER*0.4829;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power REFRIGERATOR*0.3694;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power DRYER*0.5225;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power FREEZER*0.8634;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power RANGE*0.6002;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1229;
          base_power MICROWAVE*0.5239;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C34;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C34;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C34;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C34;
}

object house {
     name F2_H_34;
     //Residential_1
     parent F2_tpm_rt_C34;
     schedule_skew 1551;
     Rroof 16.67;
     Rwall 9.50;
     Rfloor 10.24;
     Rdoors 3;
     Rwindows 1.58;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.72;
     floor_area 1073;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_34;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1551;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_34;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.982+5.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1551;
          base_power LIGHTS*2.3319;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C35;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C35;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C35;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C35;
}

object house {
     name F2_H_35;
     //Residential_2
     parent F2_tpm_rt_C35;
     schedule_skew 516;
     Rroof 34.77;
     Rwall 19.04;
     Rfloor 12.83;
     Rdoors 5;
     Rwindows 1.48;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.71;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 928;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_35;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 516;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_35;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.013+2.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 516;
          base_power LIGHTS*1.6052;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 516;
          base_power CLOTHESWASHER*0.8696;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 516;
          base_power REFRIGERATOR*0.5233;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 516;
          base_power DRYER*0.9796;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 516;
          base_power FREEZER*0.5289;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 516;
          base_power RANGE*0.9534;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 516;
          base_power MICROWAVE*0.5175;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C36;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C36;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C36;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C36;
}

object house {
     name F2_H_36;
     //Residential_3
     parent F2_tpm_rt_C36;
     schedule_skew -952;
     Rroof 15.39;
     Rwall 12.29;
     Rfloor 10.90;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.71;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 3207;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_36;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -952;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_36;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.039+5.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -952;
          base_power LIGHTS*1.5767;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -952;
          base_power CLOTHESWASHER*0.9563;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -952;
          base_power REFRIGERATOR*1.0166;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -952;
          base_power DRYER*1.0112;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -952;
          base_power FREEZER*1.4298;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -952;
          base_power RANGE*1.4783;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -952;
          base_power MICROWAVE*1.0657;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C37;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C37;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C37;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C37;
}

object house {
     name F2_H_37;
     //Residential_2
     parent F2_tpm_rt_C37;
     schedule_skew 261;
     Rroof 27.03;
     Rwall 19.46;
     Rfloor 13.82;
     Rdoors 5;
     Rwindows 2.03;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 1418;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_37;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 261;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_37;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.017+4.63;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 261;
          base_power LIGHTS*2.5122;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 261;
          base_power CLOTHESWASHER*0.5127;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 261;
          base_power REFRIGERATOR*0.9284;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 261;
          base_power DRYER*1.3143;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 261;
          base_power FREEZER*0.7911;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 261;
          base_power RANGE*0.5281;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 261;
          base_power MICROWAVE*1.1242;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C38;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C38;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C38;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C38;
}

object house {
     name F2_H_38;
     //Residential_1
     parent F2_tpm_rt_C38;
     schedule_skew 2866;
     Rroof 18.34;
     Rwall 13.61;
     Rfloor 11.16;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 1565;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_38;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2866;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_38;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.970+2.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2866;
          base_power LIGHTS*2.6824;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 2866;
          base_power CLOTHESWASHER*0.5768;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2866;
          base_power REFRIGERATOR*0.6969;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 2866;
          base_power DRYER*1.0326;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2866;
          base_power RANGE*0.4190;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 2866;
          base_power MICROWAVE*1.4024;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C39;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C39;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C39;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C39;
}

object house {
     name F2_H_39;
     //Residential_4
     parent F2_tpm_rt_C39;
     schedule_skew -1586;
     Rroof 29.72;
     Rwall 21.65;
     Rfloor 17.04;
     Rdoors 5;
     Rwindows 2.02;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.03;
     floor_area 1962;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_39;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1586;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_39;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.021+3.69;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1586;
          base_power LIGHTS*1.4629;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power CLOTHESWASHER*1.4757;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power REFRIGERATOR*0.5210;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power DRYER*1.5117;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power FREEZER*0.8053;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power RANGE*1.0918;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1586;
          base_power MICROWAVE*1.1923;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C40;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C40;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C40;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C40;
}

object house {
     name F2_H_40;
     //Residential_2
     parent F2_tpm_rt_C40;
     schedule_skew -713;
     Rroof 33.71;
     Rwall 17.50;
     Rfloor 13.87;
     Rdoors 5;
     Rwindows 1.71;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.55;
     floor_area 993;
     number_of_doors 1;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_40;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -713;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_40;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.973+2.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -713;
          base_power LIGHTS*1.3371;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -713;
          base_power CLOTHESWASHER*1.0947;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -713;
          base_power REFRIGERATOR*0.5653;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -713;
          base_power DRYER*0.7926;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -713;
          base_power FREEZER*0.7922;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -713;
          base_power RANGE*0.5026;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -713;
          base_power MICROWAVE*0.7440;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C41;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C41;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C41;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C41;
}

object house {
     name F2_H_41;
     //Residential_2
     parent F2_tpm_rt_C41;
     schedule_skew 367;
     Rroof 32.68;
     Rwall 20.54;
     Rfloor 13.69;
     Rdoors 5;
     Rwindows 1.70;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.81;
     floor_area 1537;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_41;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 367;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_41;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.036+2.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 367;
          base_power LIGHTS*2.6238;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 367;
          base_power CLOTHESWASHER*0.4837;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 367;
          base_power REFRIGERATOR*0.9719;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 367;
          base_power DRYER*0.9767;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 367;
          base_power FREEZER*1.0163;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 367;
          base_power RANGE*1.0676;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 367;
          base_power MICROWAVE*0.7254;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C42;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C42;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C42;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C42;
}

object house {
     name F2_H_42;
     //Residential_1
     parent F2_tpm_rt_C42;
     schedule_skew 676;
     Rroof 15.34;
     Rwall 10.61;
     Rfloor 10.78;
     Rdoors 3;
     Rwindows 1.36;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 1477;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_42;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 676;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_42;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.959+2.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 676;
          base_power LIGHTS*1.0804;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 676;
          base_power CLOTHESWASHER*1.2770;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 676;
          base_power REFRIGERATOR*1.1228;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 676;
          base_power DRYER*0.8397;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 676;
          base_power RANGE*0.5578;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 676;
          base_power MICROWAVE*0.7350;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C43;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C43;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C43;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C43;
}

object house {
     name F2_H_43;
     //Residential_4
     parent F2_tpm_rt_C43;
     schedule_skew -55;
     Rroof 30.15;
     Rwall 21.72;
     Rfloor 13.81;
     Rdoors 5;
     Rwindows 2.06;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 2839;
     number_of_doors 3;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_43;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -55;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_43;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.984+5.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -55;
          base_power LIGHTS*3.2980;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -55;
          base_power CLOTHESWASHER*1.1029;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -55;
          base_power REFRIGERATOR*1.2150;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -55;
          base_power DRYER*1.6244;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -55;
          base_power FREEZER*0.7638;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -55;
          base_power RANGE*0.7263;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -55;
          base_power MICROWAVE*1.7807;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C44;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C44;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C44;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C44;
}

object house {
     name F2_H_44;
     //Residential_2
     parent F2_tpm_rt_C44;
     schedule_skew 443;
     Rroof 33.40;
     Rwall 16.22;
     Rfloor 12.70;
     Rdoors 5;
     Rwindows 1.55;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.04;
     floor_area 1424;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_44;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 443;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_44;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.040+4.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 443;
          base_power LIGHTS*1.6386;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 443;
          base_power CLOTHESWASHER*0.8282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 443;
          base_power REFRIGERATOR*1.3297;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 443;
          base_power DRYER*0.6550;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 443;
          base_power FREEZER*1.1981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 443;
          base_power RANGE*1.2173;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 443;
          base_power MICROWAVE*1.1184;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C45;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C45;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C45;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C45;
}

object house {
     name F2_H_45;
     //Residential_1
     parent F2_tpm_rt_C45;
     schedule_skew 1086;
     Rroof 21.72;
     Rwall 13.06;
     Rfloor 10.84;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.76;
     floor_area 1566;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_45;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1086;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_45;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.955+5.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1086;
          base_power LIGHTS*2.4118;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1086;
          base_power CLOTHESWASHER*0.9258;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1086;
          base_power REFRIGERATOR*0.4983;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1086;
          base_power DRYER*0.6571;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1086;
          base_power RANGE*0.2617;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1086;
          base_power MICROWAVE*0.8412;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C46;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C46;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C46;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C46;
}

object house {
     name F2_H_46;
     //Residential_2
     parent F2_tpm_rt_C46;
     schedule_skew 447;
     Rroof 27.88;
     Rwall 20.91;
     Rfloor 13.83;
     Rdoors 5;
     Rwindows 1.47;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.29;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.88;
     floor_area 1031;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_46;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 447;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_46;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.973+3.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 447;
          base_power LIGHTS*2.2030;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 447;
          base_power CLOTHESWASHER*1.0246;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 447;
          base_power REFRIGERATOR*0.6866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 447;
          base_power DRYER*0.4925;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 447;
          base_power FREEZER*0.9976;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 447;
          base_power RANGE*0.6517;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 447;
          base_power MICROWAVE*0.9015;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C47;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C47;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C47;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C47;
}

object house {
     name F2_H_47;
     //Residential_4
     parent F2_tpm_rt_C47;
     schedule_skew 822;
     Rroof 30.21;
     Rwall 20.80;
     Rfloor 16.74;
     Rdoors 5;
     Rwindows 2.25;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 3059;
     number_of_doors 4;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_47;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 822;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_47;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.974+5.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 822;
          base_power LIGHTS*2.2101;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 822;
          base_power CLOTHESWASHER*1.4259;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 822;
          base_power REFRIGERATOR*1.4204;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 822;
          base_power DRYER*1.7766;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 822;
          base_power FREEZER*1.2626;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 822;
          base_power RANGE*0.6890;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 822;
          base_power MICROWAVE*1.2082;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C48;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C48;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C48;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C48;
}

object house {
     name F2_H_48;
     //Residential_1
     parent F2_tpm_rt_C48;
     schedule_skew 1856;
     Rroof 19.36;
     Rwall 12.80;
     Rfloor 10.59;
     Rdoors 3;
     Rwindows 0.98;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.78;
     floor_area 1133;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_48;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1856;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_48;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.046+5.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1856;
          base_power LIGHTS*1.5533;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C49;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C49;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C49;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C49;
}

object house {
     name F2_H_49;
     //Residential_2
     parent F2_tpm_rt_C49;
     schedule_skew -233;
     Rroof 32.65;
     Rwall 19.47;
     Rfloor 15.45;
     Rdoors 5;
     Rwindows 1.67;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.82;
     floor_area 1090;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_49;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -233;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_49;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*1.004+5.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -233;
          base_power LIGHTS*1.7650;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -233;
          base_power CLOTHESWASHER*0.4815;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -233;
          base_power REFRIGERATOR*1.1125;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -233;
          base_power DRYER*0.5323;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -233;
          base_power FREEZER*1.1203;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -233;
          base_power RANGE*1.1620;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -233;
          base_power MICROWAVE*0.9235;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C50;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C50;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C50;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C50;
}

object house {
     name F2_H_50;
     //Residential_2
     parent F2_tpm_rt_C50;
     schedule_skew -267;
     Rroof 33.82;
     Rwall 20.97;
     Rfloor 15.98;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.21;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.76;
     floor_area 1462;
     number_of_doors 2;
     heating_setpoint cooling1*1-10;

     object controller {
          name F2_C_50;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -267;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_50;
               destination MarkNIF2;
               
          };
          control_mode RAMP;
          base_setpoint cooling1*0.972+5.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          bid_deadband_ends true;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -267;
          base_power LIGHTS*1.7813;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -267;
          base_power CLOTHESWASHER*0.9584;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -267;
          base_power REFRIGERATOR*1.3128;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -267;
          base_power DRYER*1.2546;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -267;
          base_power FREEZER*0.8708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -267;
          base_power RANGE*0.6422;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -267;
          base_power MICROWAVE*1.1375;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object multi_recorder {
property F2_C_1:base_setpoint,F2_H_1:is_COOL_on,F2_H_1:air_temperature,F2_H_1:cooling_setpoint;
limit 10000000;
interval 300;
file F2_house_data_MATPOWER_test_S2.csv;
}

object multi_recorder {
     property F2_C_1:base_setpoint,F2_H_1:is_COOL_on,F2_H_1:air_temperature,F2_C_2:base_setpoint,F2_H_2:is_COOL_on,F2_H_2:air_temperature,F2_C_3:base_setpoint,F2_H_3:is_COOL_on,F2_H_3:air_temperature,F2_C_4:base_setpoint,F2_H_4:is_COOL_on,F2_H_4:air_temperature,F2_C_5:base_setpoint,F2_H_5:is_COOL_on,F2_H_5:air_temperature,F2_C_6:base_setpoint,F2_H_6:is_COOL_on,F2_H_6:air_temperature,F2_C_7:base_setpoint,F2_H_7:is_COOL_on,F2_H_7:air_temperature,F2_C_8:base_setpoint,F2_H_8:is_COOL_on,F2_H_8:air_temperature,F2_C_9:base_setpoint,F2_H_9:is_COOL_on,F2_H_9:air_temperature,F2_C_10:base_setpoint,F2_H_10:is_COOL_on,F2_H_10:air_temperature;
     limit 10000000;
     interval 300;
     file F2_house_data_1_10_MATPOWER_test_S2.csv;
}

object multi_recorder {
     property F2_C_11:base_setpoint,F2_H_11:is_COOL_on,F2_H_11:air_temperature,F2_C_12:base_setpoint,F2_H_12:is_COOL_on,F2_H_12:air_temperature,F2_C_13:base_setpoint,F2_H_13:is_COOL_on,F2_H_13:air_temperature,F2_C_14:base_setpoint,F2_H_14:is_COOL_on,F2_H_14:air_temperature,F2_C_15:base_setpoint,F2_H_15:is_COOL_on,F2_H_15:air_temperature,F2_C_16:base_setpoint,F2_H_16:is_COOL_on,F2_H_16:air_temperature,F2_C_17:base_setpoint,F2_H_17:is_COOL_on,F2_H_17:air_temperature,F2_C_18:base_setpoint,F2_H_18:is_COOL_on,F2_H_18:air_temperature,F2_C_19:base_setpoint,F2_H_19:is_COOL_on,F2_H_19:air_temperature,F2_C_20:base_setpoint,F2_H_20:is_COOL_on,F2_H_20:air_temperature;
     limit 10000000;
     interval 300;
     file F2_house_data_11_20_MATPOWER_test_S2.csv;
}

object multi_recorder {
     property F2_C_21:base_setpoint,F2_H_21:is_COOL_on,F2_H_21:air_temperature,F2_C_22:base_setpoint,F2_H_22:is_COOL_on,F2_H_22:air_temperature,F2_C_23:base_setpoint,F2_H_23:is_COOL_on,F2_H_23:air_temperature,F2_C_24:base_setpoint,F2_H_24:is_COOL_on,F2_H_24:air_temperature,F2_C_25:base_setpoint,F2_H_25:is_COOL_on,F2_H_25:air_temperature,F2_C_26:base_setpoint,F2_H_26:is_COOL_on,F2_H_26:air_temperature,F2_C_27:base_setpoint,F2_H_27:is_COOL_on,F2_H_27:air_temperature,F2_C_28:base_setpoint,F2_H_28:is_COOL_on,F2_H_28:air_temperature,F2_C_29:base_setpoint,F2_H_29:is_COOL_on,F2_H_29:air_temperature,F2_C_30:base_setpoint,F2_H_30:is_COOL_on,F2_H_30:air_temperature;
     limit 10000000;
     interval 300;
     file F2_house_data_21_30_MATPOWER_test_S2.csv;
}

object multi_recorder {
     property F2_C_31:base_setpoint,F2_H_31:is_COOL_on,F2_H_31:air_temperature,F2_C_32:base_setpoint,F2_H_32:is_COOL_on,F2_H_32:air_temperature,F2_C_33:base_setpoint,F2_H_33:is_COOL_on,F2_H_33:air_temperature,F2_C_34:base_setpoint,F2_H_34:is_COOL_on,F2_H_34:air_temperature,F2_C_35:base_setpoint,F2_H_35:is_COOL_on,F2_H_35:air_temperature,F2_C_36:base_setpoint,F2_H_36:is_COOL_on,F2_H_36:air_temperature,F2_C_37:base_setpoint,F2_H_37:is_COOL_on,F2_H_37:air_temperature,F2_C_38:base_setpoint,F2_H_38:is_COOL_on,F2_H_38:air_temperature,F2_C_39:base_setpoint,F2_H_39:is_COOL_on,F2_H_39:air_temperature,F2_C_40:base_setpoint,F2_H_40:is_COOL_on,F2_H_40:air_temperature;
     limit 10000000;
     interval 300;
     file F2_house_data_31_40_MATPOWER_test_S2.csv;
}

object multi_recorder {
     property F2_C_41:base_setpoint,F2_H_41:is_COOL_on,F2_H_41:air_temperature,F2_C_42:base_setpoint,F2_H_42:is_COOL_on,F2_H_42:air_temperature,F2_C_43:base_setpoint,F2_H_43:is_COOL_on,F2_H_43:air_temperature,F2_C_44:base_setpoint,F2_H_44:is_COOL_on,F2_H_44:air_temperature,F2_C_45:base_setpoint,F2_H_45:is_COOL_on,F2_H_45:air_temperature,F2_C_46:base_setpoint,F2_H_46:is_COOL_on,F2_H_46:air_temperature,F2_C_47:base_setpoint,F2_H_47:is_COOL_on,F2_H_47:air_temperature,F2_C_48:base_setpoint,F2_H_48:is_COOL_on,F2_H_48:air_temperature,F2_C_49:base_setpoint,F2_H_49:is_COOL_on,F2_H_49:air_temperature,F2_C_50:base_setpoint,F2_H_50:is_COOL_on,F2_H_50:air_temperature;
     limit 10000000;
     interval 300;
     file F2_house_data_41_50_MATPOWER_test_S2.csv;
}

