     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A106;
}

object house {
     name F10_H_106;
     //Residential_2
     parent F10_tpm_rt_A106;
     schedule_skew 733;
     Rroof 34.85;
     Rwall 19.72;
     Rfloor 12.60;
     Rdoors 5;
     Rwindows 1.91;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 611;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.013+1.93;

     object controller {
          name F10_C_106;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 733;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.991+4.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 733;
          base_power LIGHTS*1.7033;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 733;
          base_power CLOTHESWASHER*0.3845;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 733;
          base_power REFRIGERATOR*0.9287;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 733;
          base_power DRYER*0.8916;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 733;
          base_power FREEZER*0.8566;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 733;
          base_power RANGE*0.7463;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 733;
          base_power MICROWAVE*0.9096;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A107;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A107;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A107;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A107;
}

object house {
     name F10_H_107;
     //Residential_2
     parent F10_tpm_rt_A107;
     schedule_skew -1171;
     Rroof 26.96;
     Rwall 16.92;
     Rfloor 16.39;
     Rdoors 5;
     Rwindows 1.66;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1245;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.042+1.84;

     object controller {
          name F10_C_107;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1171;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.046+2.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1171;
          base_power LIGHTS*1.9189;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power CLOTHESWASHER*0.9136;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power REFRIGERATOR*1.1127;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power DRYER*0.9235;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power FREEZER*1.2112;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power RANGE*1.2575;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power MICROWAVE*0.7039;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A108;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A108;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A108;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A108;
}

object house {
     name F10_H_108;
     //Residential_3
     parent F10_tpm_rt_A108;
     schedule_skew -1212;
     Rroof 20.64;
     Rwall 8.19;
     Rfloor 11.08;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 3130;
     number_of_doors 4;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.027+1.06;

     object controller {
          name F10_C_108;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1212;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.967+5.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1212;
          base_power LIGHTS*1.5653;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power CLOTHESWASHER*0.6964;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power REFRIGERATOR*1.1377;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power DRYER*1.2845;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power FREEZER*1.6302;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power RANGE*0.7460;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power MICROWAVE*1.3396;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A109;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A109;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A109;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A109;
}

object house {
     name F10_H_109;
     //Residential_3
     parent F10_tpm_rt_A109;
     schedule_skew 520;
     Rroof 19.90;
     Rwall 10.77;
     Rfloor 11.65;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.79;
     floor_area 3305;
     number_of_doors 4;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating4*1.048+2.31;

     object controller {
          name F10_C_109;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 520;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.019+3.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 520;
          base_power LIGHTS*1.4434;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 520;
          base_power CLOTHESWASHER*1.7956;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 520;
          base_power REFRIGERATOR*1.3840;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 520;
          base_power DRYER*0.8164;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 520;
          base_power FREEZER*1.5071;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 520;
          base_power RANGE*1.3386;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 520;
          base_power MICROWAVE*1.7630;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A110;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A110;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A110;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A110;
}

object house {
     name F10_H_110;
     //Residential_3
     parent F10_tpm_rt_A110;
     schedule_skew 523;
     Rroof 22.49;
     Rwall 8.44;
     Rfloor 10.31;
     Rdoors 3;
     Rwindows 1.58;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.69;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.60;
     floor_area 2584;
     number_of_doors 3;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating3*1.016+0.13;

     object controller {
          name F10_C_110;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 523;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.955+2.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 523;
          base_power LIGHTS*1.4538;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 523;
          base_power CLOTHESWASHER*0.6169;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 523;
          base_power REFRIGERATOR*1.4730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 523;
          base_power DRYER*0.7011;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 523;
          base_power FREEZER*1.6550;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 523;
          base_power RANGE*1.6313;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 523;
          base_power MICROWAVE*1.6230;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A111;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A111;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A111;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A111;
}

object house {
     name F10_H_111;
     //Residential_5
     parent F10_tpm_rt_A111;
     schedule_skew 424;
     Rroof 14.38;
     Rwall 5.00;
     Rfloor 5.09;
     Rdoors 3;
     Rwindows 1.62;
     airchange_per_hour 1.38;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.01;
     floor_area 737;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating7*0.998+2.61;

     object controller {
          name F10_C_111;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 424;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.035+4.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 424;
          base_power LIGHTS*1.4406;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 424;
          base_power CLOTHESWASHER*0.6073;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 424;
          base_power REFRIGERATOR*0.6139;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 424;
          base_power DRYER*0.8074;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 424;
          base_power FREEZER*0.4587;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 424;
          base_power RANGE*0.9465;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 424;
          base_power MICROWAVE*0.5271;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A112;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A112;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A112;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A112;
}

object house {
     name F10_H_112;
     //Residential_1
     parent F10_tpm_rt_A112;
     schedule_skew -1560;
     Rroof 15.98;
     Rwall 9.94;
     Rfloor 11.77;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 1007;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating6*0.994+0.20;

     object controller {
          name F10_C_112;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1560;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.032+3.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1560;
          base_power LIGHTS*1.8328;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A113;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A113;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A113;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A113;
}

object house {
     name F10_H_113;
     //Residential_5
     parent F10_tpm_rt_A113;
     schedule_skew 419;
     Rroof 12.13;
     Rwall 5.63;
     Rfloor 5.81;
     Rdoors 3;
     Rwindows 0.93;
     airchange_per_hour 1.44;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.11;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.04;
     floor_area 636;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating5*0.984+0.94;

     object controller {
          name F10_C_113;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 419;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.041+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 419;
          base_power LIGHTS*1.1714;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 419;
          base_power CLOTHESWASHER*0.3362;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 419;
          base_power REFRIGERATOR*0.4832;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 419;
          base_power DRYER*0.8852;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 419;
          base_power FREEZER*0.4975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 419;
          base_power RANGE*0.8718;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 419;
          base_power MICROWAVE*0.6191;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A114;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A114;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A114;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A114;
}

object house {
     name F10_H_114;
     //Residential_3
     parent F10_tpm_rt_A114;
     schedule_skew 816;
     Rroof 17.85;
     Rwall 13.87;
     Rfloor 10.49;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.21;
     floor_area 2652;
     number_of_doors 3;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating7*0.994+1.74;

     object controller {
          name F10_C_114;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 816;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.960+4.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 816;
          base_power LIGHTS*2.3469;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 816;
          base_power CLOTHESWASHER*0.9570;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 816;
          base_power REFRIGERATOR*1.3979;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 816;
          base_power DRYER*0.6491;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 816;
          base_power FREEZER*1.0339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 816;
          base_power RANGE*1.0029;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 816;
          base_power MICROWAVE*1.5455;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A115;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A115;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A115;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A115;
}

object house {
     name F10_H_115;
     //Residential_1
     parent F10_tpm_rt_A115;
     schedule_skew 765;
     Rroof 17.51;
     Rwall 10.37;
     Rfloor 10.45;
     Rdoors 3;
     Rwindows 1.52;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1195;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating8*1.003+1.70;

     object controller {
          name F10_C_115;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 765;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.048+3.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 765;
          base_power LIGHTS*2.2659;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A116;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A116;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A116;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A116;
}

object house {
     name F10_H_116;
     //Residential_2
     parent F10_tpm_rt_A116;
     schedule_skew -574;
     Rroof 29.33;
     Rwall 20.38;
     Rfloor 16.71;
     Rdoors 5;
     Rwindows 1.58;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.13;
     floor_area 705;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*0.985+2.44;

     object controller {
          name F10_C_116;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -574;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.969+5.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -574;
          base_power LIGHTS*0.7748;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -574;
          base_power CLOTHESWASHER*0.8866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -574;
          base_power REFRIGERATOR*0.8599;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -574;
          base_power DRYER*0.7452;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -574;
          base_power FREEZER*0.7265;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -574;
          base_power RANGE*0.6629;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -574;
          base_power MICROWAVE*0.5032;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A117;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A117;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A117;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A117;
}

object house {
     name F10_H_117;
     //Residential_2
     parent F10_tpm_rt_A117;
     schedule_skew -2100;
     Rroof 32.35;
     Rwall 16.13;
     Rfloor 12.56;
     Rdoors 5;
     Rwindows 1.97;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 1510;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating5*1.020+2.86;

     object controller {
          name F10_C_117;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -2100;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.030+2.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2100;
          base_power LIGHTS*1.3611;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power CLOTHESWASHER*0.6971;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power REFRIGERATOR*0.6702;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power DRYER*1.3118;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power FREEZER*1.0282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power RANGE*1.0048;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power MICROWAVE*1.0650;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A118;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A118;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A118;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A118;
}

object house {
     name F10_H_118;
     //Residential_1
     parent F10_tpm_rt_A118;
     schedule_skew -1189;
     Rroof 22.66;
     Rwall 8.70;
     Rfloor 11.66;
     Rdoors 3;
     Rwindows 1.10;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.35;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 684;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating7*1.007+1.79;

     object controller {
          name F10_C_118;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1189;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.984+3.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1189;
          base_power LIGHTS*1.7820;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A119;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A119;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A119;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A119;
}

object house {
     name F10_H_119;
     //Residential_5
     parent F10_tpm_rt_A119;
     schedule_skew -132;
     Rroof 15.54;
     Rwall 7.42;
     Rfloor 5.76;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.49;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.12;
     floor_area 739;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating4*1.018+2.44;

     object controller {
          name F10_C_119;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -132;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.951+2.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -132;
          base_power LIGHTS*0.7076;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -132;
          base_power CLOTHESWASHER*0.4533;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power REFRIGERATOR*0.7544;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -132;
          base_power DRYER*0.7056;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -132;
          base_power FREEZER*0.3647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power RANGE*0.9429;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power MICROWAVE*0.6453;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A120;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A120;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A120;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A120;
}

object house {
     name F10_H_120;
     //Residential_1
     parent F10_tpm_rt_A120;
     schedule_skew 780;
     Rroof 20.17;
     Rwall 8.51;
     Rfloor 10.89;
     Rdoors 3;
     Rwindows 1.01;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.81;
     floor_area 1544;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating3*1.007+0.39;

     object controller {
          name F10_C_120;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 780;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.960+4.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 780;
          base_power LIGHTS*2.0702;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A121;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A121;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A121;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A121;
}

object house {
     name F10_H_121;
     //Residential_3
     parent F10_tpm_rt_A121;
     schedule_skew 65;
     Rroof 15.14;
     Rwall 13.03;
     Rfloor 10.82;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.04;
     floor_area 3531;
     number_of_doors 4;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating1*0.995+0.00;

     object controller {
          name F10_C_121;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 65;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.996+2.49;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 65;
          base_power LIGHTS*2.0035;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 65;
          base_power CLOTHESWASHER*1.9275;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 65;
          base_power REFRIGERATOR*1.0121;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 65;
          base_power DRYER*0.8453;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 65;
          base_power FREEZER*1.7946;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 65;
          base_power RANGE*0.9787;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 65;
          base_power MICROWAVE*1.9259;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A122;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A122;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A122;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A122;
}

object house {
     name F10_H_122;
     //Residential_1
     parent F10_tpm_rt_A122;
     schedule_skew -2014;
     Rroof 16.92;
     Rwall 11.45;
     Rfloor 10.79;
     Rdoors 3;
     Rwindows 1.26;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 1157;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating1*1.020+2.03;

     object controller {
          name F10_C_122;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -2014;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.026+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2014;
          base_power LIGHTS*2.2176;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power CLOTHESWASHER*1.1930;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power REFRIGERATOR*0.4297;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power DRYER*1.0463;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power RANGE*0.5727;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power MICROWAVE*0.4279;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A123;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A123;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A123;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A123;
}

object house {
     name F10_H_123;
     //Residential_1
     parent F10_tpm_rt_A123;
     schedule_skew -564;
     Rroof 19.88;
     Rwall 9.79;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.70;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 1514;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating2*0.990+0.84;

     object controller {
          name F10_C_123;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -564;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.042+4.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -564;
          base_power LIGHTS*1.5972;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A124;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A124;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A124;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A124;
}

object house {
     name F10_H_124;
     //Residential_1
     parent F10_tpm_rt_A124;
     schedule_skew -1380;
     Rroof 16.60;
     Rwall 13.01;
     Rfloor 10.38;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 1260;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*0.978+1.05;

     object controller {
          name F10_C_124;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1380;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.966+2.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1380;
          base_power LIGHTS*0.9917;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power CLOTHESWASHER*1.2139;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power REFRIGERATOR*0.6084;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power DRYER*1.0043;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power RANGE*0.4678;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power MICROWAVE*1.0636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A125;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A125;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A125;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A125;
}

object house {
     name F10_H_125;
     //Residential_1
     parent F10_tpm_rt_A125;
     schedule_skew 1128;
     Rroof 22.92;
     Rwall 12.30;
     Rfloor 10.70;
     Rdoors 3;
     Rwindows 1.18;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.01;
     floor_area 780;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*1.046+1.09;

     object controller {
          name F10_C_125;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1128;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.041+2.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1128;
          base_power LIGHTS*0.7223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A126;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A126;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A126;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A126;
}

object house {
     name F10_H_126;
     //Residential_2
     parent F10_tpm_rt_A126;
     schedule_skew 1479;
     Rroof 34.83;
     Rwall 16.77;
     Rfloor 15.03;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 1.20;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 703;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating3*0.978+1.26;

     object controller {
          name F10_C_126;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1479;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.043+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1479;
          base_power LIGHTS*1.8742;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power CLOTHESWASHER*0.3742;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power REFRIGERATOR*0.7121;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power DRYER*0.8759;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power FREEZER*0.9717;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power RANGE*0.7200;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power MICROWAVE*0.9705;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A127;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A127;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A127;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A127;
}

object house {
     name F10_H_127;
     //Residential_4
     parent F10_tpm_rt_A127;
     schedule_skew -827;
     Rroof 27.19;
     Rwall 16.71;
     Rfloor 16.91;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.84;
     floor_area 3345;
     number_of_doors 4;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating4*1.033+0.59;

     object controller {
          name F10_C_127;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -827;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.950+4.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -827;
          base_power LIGHTS*3.1090;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -827;
          base_power CLOTHESWASHER*1.1087;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -827;
          base_power REFRIGERATOR*1.3744;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -827;
          base_power DRYER*1.6590;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -827;
          base_power FREEZER*1.5301;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -827;
          base_power RANGE*0.7878;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -827;
          base_power MICROWAVE*1.7468;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A128;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A128;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A128;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A128;
}

object house {
     name F10_H_128;
     //Residential_1
     parent F10_tpm_rt_A128;
     schedule_skew -300;
     Rroof 15.23;
     Rwall 11.91;
     Rfloor 10.78;
     Rdoors 3;
     Rwindows 1.51;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.61;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.99;
     floor_area 1336;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating6*1.049+0.55;

     object controller {
          name F10_C_128;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -300;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.048+3.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -300;
          base_power LIGHTS*2.2376;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A129;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A129;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A129;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A129;
}

object house {
     name F10_H_129;
     //Residential_1
     parent F10_tpm_rt_A129;
     schedule_skew 949;
     Rroof 21.22;
     Rwall 13.16;
     Rfloor 10.36;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.71;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 731;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*1.038+2.32;

     object controller {
          name F10_C_129;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 949;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.016+4.51;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 949;
          base_power LIGHTS*1.5635;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A130;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A130;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A130;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A130;
}

object house {
     name F10_H_130;
     //Residential_2
     parent F10_tpm_rt_A130;
     schedule_skew -906;
     Rroof 25.84;
     Rwall 19.42;
     Rfloor 13.75;
     Rdoors 5;
     Rwindows 1.52;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 970;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating1*1.002+1.51;

     object controller {
          name F10_C_130;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -906;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.979+3.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -906;
          base_power LIGHTS*0.9981;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -906;
          base_power CLOTHESWASHER*0.5780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -906;
          base_power REFRIGERATOR*1.0878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -906;
          base_power DRYER*0.5163;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -906;
          base_power FREEZER*1.0038;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -906;
          base_power RANGE*1.0461;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -906;
          base_power MICROWAVE*0.4699;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A131;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A131;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A131;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A131;
}

object house {
     name F10_H_131;
     //Residential_5
     parent F10_tpm_rt_A131;
     schedule_skew 1440;
     Rroof 11.01;
     Rwall 7.76;
     Rfloor 4.38;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 1.57;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 708;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating2*1.001+0.38;

     object controller {
          name F10_C_131;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1440;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.961+3.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1440;
          base_power LIGHTS*1.3105;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power CLOTHESWASHER*0.7650;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power REFRIGERATOR*0.3816;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power DRYER*0.8709;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power FREEZER*0.8975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power RANGE*0.6663;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power MICROWAVE*0.8090;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A132;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A132;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A132;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A132;
}

object house {
     name F10_H_132;
     //Residential_3
     parent F10_tpm_rt_A132;
     schedule_skew 910;
     Rroof 22.42;
     Rwall 13.11;
     Rfloor 10.77;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 3391;
     number_of_doors 4;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating6*0.972+2.22;

     object controller {
          name F10_C_132;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 910;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.048+3.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 910;
          base_power LIGHTS*1.5703;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 910;
          base_power CLOTHESWASHER*1.4359;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 910;
          base_power REFRIGERATOR*1.0838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 910;
          base_power DRYER*1.3689;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 910;
          base_power FREEZER*1.7074;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 910;
          base_power RANGE*1.9697;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 910;
          base_power MICROWAVE*1.6831;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A133;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A133;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A133;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A133;
}

object house {
     name F10_H_133;
     //Residential_2
     parent F10_tpm_rt_A133;
     schedule_skew 1951;
     Rroof 34.92;
     Rwall 18.28;
     Rfloor 17.15;
     Rdoors 5;
     Rwindows 1.69;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.75;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 1036;
     number_of_doors 2;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating2*0.997+1.53;

     object controller {
          name F10_C_133;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1951;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.023+3.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1951;
          base_power LIGHTS*2.2579;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power CLOTHESWASHER*0.6439;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power REFRIGERATOR*0.5018;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power DRYER*1.0185;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power FREEZER*0.7902;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power RANGE*1.0773;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power MICROWAVE*0.8850;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A134;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A134;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A134;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A134;
}

object house {
     name F10_H_134;
     //Residential_2
     parent F10_tpm_rt_A134;
     schedule_skew 605;
     Rroof 25.58;
     Rwall 18.16;
     Rfloor 17.20;
     Rdoors 5;
     Rwindows 2.20;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.98;
     floor_area 1351;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating6*1.044+0.23;

     object controller {
          name F10_C_134;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 605;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.012+3.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 605;
          base_power LIGHTS*1.1210;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 605;
          base_power CLOTHESWASHER*1.2339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 605;
          base_power REFRIGERATOR*0.6091;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 605;
          base_power DRYER*0.9668;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 605;
          base_power FREEZER*1.1901;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 605;
          base_power RANGE*0.8166;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 605;
          base_power MICROWAVE*0.7095;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A135;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A135;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A135;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A135;
}

object house {
     name F10_H_135;
     //Residential_3
     parent F10_tpm_rt_A135;
     schedule_skew -2140;
     Rroof 17.48;
     Rwall 8.08;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.64;
     floor_area 3562;
     number_of_doors 4;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating3*0.982+0.10;

     object controller {
          name F10_C_135;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -2140;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.028+5.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2140;
          base_power LIGHTS*2.3020;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power CLOTHESWASHER*1.5860;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power REFRIGERATOR*1.4185;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power DRYER*1.4503;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power FREEZER*1.8887;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power RANGE*0.9891;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power MICROWAVE*1.6467;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A136;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A136;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A136;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A136;
}

object house {
     name F10_H_136;
     //Residential_1
     parent F10_tpm_rt_A136;
     schedule_skew 1405;
     Rroof 20.57;
     Rwall 8.81;
     Rfloor 11.07;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.12;
     floor_area 601;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating8*1.032+0.46;

     object controller {
          name F10_C_136;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1405;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.963+2.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1405;
          base_power LIGHTS*0.7223;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A137;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A137;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A137;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A137;
}

object house {
     name F10_H_137;
     //Residential_5
     parent F10_tpm_rt_A137;
     schedule_skew -936;
     Rroof 16.27;
     Rwall 6.92;
     Rfloor 5.82;
     Rdoors 3;
     Rwindows 1.37;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.16;
     floor_area 760;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating3*1.008+1.52;

     object controller {
          name F10_C_137;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -936;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.050+5.87;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -936;
          base_power LIGHTS*1.8103;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -936;
          base_power CLOTHESWASHER*0.4329;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -936;
          base_power REFRIGERATOR*0.6125;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -936;
          base_power DRYER*0.7658;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -936;
          base_power FREEZER*0.3478;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -936;
          base_power RANGE*0.7580;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -936;
          base_power MICROWAVE*0.9838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A138;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A138;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A138;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A138;
}

object house {
     name F10_H_138;
     //Residential_3
     parent F10_tpm_rt_A138;
     schedule_skew 741;
     Rroof 18.12;
     Rwall 10.52;
     Rfloor 10.09;
     Rdoors 3;
     Rwindows 1.45;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 2238;
     number_of_doors 3;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating7*1.003+2.13;

     object controller {
          name F10_C_138;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 741;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.020+4.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 741;
          base_power LIGHTS*2.7476;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 741;
          base_power CLOTHESWASHER*0.6878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 741;
          base_power REFRIGERATOR*1.3485;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 741;
          base_power DRYER*1.3016;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 741;
          base_power FREEZER*1.3591;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 741;
          base_power RANGE*1.4732;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 741;
          base_power MICROWAVE*1.3421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A139;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A139;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A139;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A139;
}

object house {
     name F10_H_139;
     //Residential_2
     parent F10_tpm_rt_A139;
     schedule_skew -330;
     Rroof 30.47;
     Rwall 21.03;
     Rfloor 17.44;
     Rdoors 5;
     Rwindows 2.05;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.89;
     floor_area 1432;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*1.002+1.17;

     object controller {
          name F10_C_139;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -330;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.994+5.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -330;
          base_power LIGHTS*2.5704;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -330;
          base_power CLOTHESWASHER*1.1877;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -330;
          base_power REFRIGERATOR*0.7932;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -330;
          base_power DRYER*0.4608;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -330;
          base_power FREEZER*1.2647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -330;
          base_power RANGE*1.1746;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -330;
          base_power MICROWAVE*1.2981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A140;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A140;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A140;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A140;
}

object house {
     name F10_H_140;
     //Residential_3
     parent F10_tpm_rt_A140;
     schedule_skew 654;
     Rroof 22.82;
     Rwall 10.51;
     Rfloor 10.33;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.04;
     floor_area 2961;
     number_of_doors 3;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating5*0.985+2.93;

     object controller {
          name F10_C_140;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 654;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.027+4.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 654;
          base_power LIGHTS*2.9136;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 654;
          base_power CLOTHESWASHER*1.3953;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power REFRIGERATOR*1.0965;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power DRYER*1.5840;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 654;
          base_power FREEZER*0.9755;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power RANGE*1.2270;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 654;
          base_power MICROWAVE*1.6215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A141;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A141;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A141;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A141;
}

object house {
     name F10_H_141;
     //Residential_3
     parent F10_tpm_rt_A141;
     schedule_skew 948;
     Rroof 20.51;
     Rwall 10.38;
     Rfloor 11.71;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.20;
     floor_area 2535;
     number_of_doors 3;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating3*0.967+0.06;

     object controller {
          name F10_C_141;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 948;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.980+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 948;
          base_power LIGHTS*1.9259;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 948;
          base_power CLOTHESWASHER*1.5429;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 948;
          base_power REFRIGERATOR*0.9070;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 948;
          base_power DRYER*1.2703;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 948;
          base_power FREEZER*0.7692;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 948;
          base_power RANGE*1.3668;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 948;
          base_power MICROWAVE*1.3215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A142;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A142;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A142;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A142;
}

object house {
     name F10_H_142;
     //Residential_3
     parent F10_tpm_rt_A142;
     schedule_skew -1745;
     Rroof 15.41;
     Rwall 11.00;
     Rfloor 10.01;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 3572;
     number_of_doors 4;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating2*1.026+0.13;

     object controller {
          name F10_C_142;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1745;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.956+5.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1745;
          base_power LIGHTS*3.2484;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power CLOTHESWASHER*1.6718;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power REFRIGERATOR*1.5218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power DRYER*1.4975;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power FREEZER*1.5995;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power RANGE*1.2172;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power MICROWAVE*1.6082;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A143;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A143;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A143;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A143;
}

object house {
     name F10_H_143;
     //Residential_5
     parent F10_tpm_rt_A143;
     schedule_skew 1111;
     Rroof 11.83;
     Rwall 5.45;
     Rfloor 4.40;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 1.25;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 691;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating6*1.042+2.01;

     object controller {
          name F10_C_143;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1111;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.959+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1111;
          base_power LIGHTS*1.3647;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power CLOTHESWASHER*0.9119;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power REFRIGERATOR*0.3548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power DRYER*0.8601;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power FREEZER*0.5617;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power RANGE*0.4981;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power MICROWAVE*0.5320;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A144;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A144;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A144;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A144;
}

object house {
     name F10_H_144;
     //Residential_1
     parent F10_tpm_rt_A144;
     schedule_skew 345;
     Rroof 20.05;
     Rwall 8.37;
     Rfloor 10.61;
     Rdoors 3;
     Rwindows 1.67;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 664;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating5*0.996+0.49;

     object controller {
          name F10_C_144;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 345;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.003+4.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 345;
          base_power LIGHTS*1.6876;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 345;
          base_power CLOTHESWASHER*0.8814;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 345;
          base_power REFRIGERATOR*0.3756;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 345;
          base_power DRYER*0.7839;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 345;
          base_power RANGE*0.2865;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 345;
          base_power MICROWAVE*0.9057;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A145;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A145;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A145;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A145;
}

object house {
     name F10_H_145;
     //Residential_2
     parent F10_tpm_rt_A145;
     schedule_skew 920;
     Rroof 31.40;
     Rwall 17.02;
     Rfloor 17.85;
     Rdoors 5;
     Rwindows 1.41;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 859;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating4*0.951+1.58;

     object controller {
          name F10_C_145;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 920;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.969+4.29;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 920;
          base_power LIGHTS*1.8162;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 920;
          base_power CLOTHESWASHER*0.6081;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 920;
          base_power REFRIGERATOR*0.3624;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 920;
          base_power DRYER*0.8860;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 920;
          base_power FREEZER*0.6511;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 920;
          base_power RANGE*0.5577;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 920;
          base_power MICROWAVE*0.4882;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A146;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A146;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A146;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A146;
}

object house {
     name F10_H_146;
     //Residential_3
     parent F10_tpm_rt_A146;
     schedule_skew -265;
     Rroof 21.04;
     Rwall 11.34;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.84;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 2342;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating4*1.050+2.53;

     object controller {
          name F10_C_146;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -265;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.019+2.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -265;
          base_power LIGHTS*1.6956;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -265;
          base_power CLOTHESWASHER*1.4425;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -265;
          base_power REFRIGERATOR*0.9461;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -265;
          base_power DRYER*1.1493;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -265;
          base_power FREEZER*0.6207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -265;
          base_power RANGE*1.5394;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -265;
          base_power MICROWAVE*1.0703;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A147;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A147;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A147;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A147;
}

object house {
     name F10_H_147;
     //Residential_3
     parent F10_tpm_rt_A147;
     schedule_skew 1494;
     Rroof 20.17;
     Rwall 13.64;
     Rfloor 11.81;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 3678;
     number_of_doors 4;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating3*1.045+0.17;

     object controller {
          name F10_C_147;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1494;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.984+4.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1494;
          base_power LIGHTS*1.3833;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power CLOTHESWASHER*1.0576;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power REFRIGERATOR*1.4662;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power DRYER*1.1822;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power FREEZER*1.6916;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power RANGE*0.7421;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power MICROWAVE*1.4173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A148;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A148;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A148;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A148;
}

object house {
     name F10_H_148;
     //Residential_3
     parent F10_tpm_rt_A148;
     schedule_skew -1508;
     Rroof 15.14;
     Rwall 8.95;
     Rfloor 11.90;
     Rdoors 3;
     Rwindows 0.78;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 2591;
     number_of_doors 3;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating2*1.030+0.37;

     object controller {
          name F10_C_148;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1508;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.973+2.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1508;
          base_power LIGHTS*2.8418;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power CLOTHESWASHER*0.7386;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power REFRIGERATOR*0.9341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power DRYER*0.9339;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power FREEZER*0.8613;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power RANGE*0.6831;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power MICROWAVE*1.1961;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A149;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A149;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A149;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A149;
}

object house {
     name F10_H_149;
     //Residential_2
     parent F10_tpm_rt_A149;
     schedule_skew -270;
     Rroof 26.17;
     Rwall 17.53;
     Rfloor 17.82;
     Rdoors 5;
     Rwindows 1.53;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 958;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*0.959+1.33;

     object controller {
          name F10_C_149;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -270;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.023+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -270;
          base_power LIGHTS*0.9254;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -270;
          base_power CLOTHESWASHER*0.7542;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -270;
          base_power REFRIGERATOR*0.5656;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -270;
          base_power DRYER*0.5157;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -270;
          base_power FREEZER*0.8516;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -270;
          base_power RANGE*0.7246;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -270;
          base_power MICROWAVE*1.0513;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A150;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A150;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A150;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A150;
}

object house {
     name F10_H_150;
     //Residential_2
     parent F10_tpm_rt_A150;
     schedule_skew -1200;
     Rroof 27.22;
     Rwall 18.15;
     Rfloor 12.92;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.41;
     floor_area 1064;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating2*0.954+2.81;

     object controller {
          name F10_C_150;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1200;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.953+4.92;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1200;
          base_power LIGHTS*1.0529;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power CLOTHESWASHER*0.8846;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power REFRIGERATOR*0.4359;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power DRYER*0.9396;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power FREEZER*0.7250;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power RANGE*0.9313;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power MICROWAVE*0.6784;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A151;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A151;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A151;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A151;
}

object house {
     name F10_H_151;
     //Residential_5
     parent F10_tpm_rt_A151;
     schedule_skew -519;
     Rroof 12.57;
     Rwall 5.83;
     Rfloor 5.82;
     Rdoors 3;
     Rwindows 1.03;
     airchange_per_hour 1.35;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.77;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.37;
     floor_area 889;
     number_of_doors 1;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating4*1.000+1.83;

     object controller {
          name F10_C_151;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -519;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.973+3.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -519;
          base_power LIGHTS*1.0220;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -519;
          base_power CLOTHESWASHER*1.0669;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -519;
          base_power REFRIGERATOR*1.0080;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -519;
          base_power DRYER*0.9552;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -519;
          base_power FREEZER*0.7257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -519;
          base_power RANGE*0.5867;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -519;
          base_power MICROWAVE*0.5957;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A152;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A152;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A152;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A152;
}

object house {
     name F10_H_152;
     //Residential_1
     parent F10_tpm_rt_A152;
     schedule_skew -252;
     Rroof 17.71;
     Rwall 9.94;
     Rfloor 10.70;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.61;
     floor_area 1446;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating1*0.977+2.98;

     object controller {
          name F10_C_152;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -252;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.026+2.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -252;
          base_power LIGHTS*1.7193;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -252;
          base_power CLOTHESWASHER*1.1523;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -252;
          base_power REFRIGERATOR*0.4884;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -252;
          base_power DRYER*0.8276;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -252;
          base_power RANGE*0.5463;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -252;
          base_power MICROWAVE*0.5737;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A153;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A153;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A153;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A153;
}

object house {
     name F10_H_153;
     //Residential_3
     parent F10_tpm_rt_A153;
     schedule_skew 840;
     Rroof 19.68;
     Rwall 9.99;
     Rfloor 11.86;
     Rdoors 3;
     Rwindows 1.32;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.75;
     floor_area 2350;
     number_of_doors 3;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating2*1.048+2.79;

     object controller {
          name F10_C_153;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 840;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.031+3.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 840;
          base_power LIGHTS*1.3906;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 840;
          base_power CLOTHESWASHER*1.2577;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 840;
          base_power REFRIGERATOR*1.1766;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 840;
          base_power DRYER*1.4647;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 840;
          base_power FREEZER*1.6896;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 840;
          base_power RANGE*1.0122;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 840;
          base_power MICROWAVE*0.5748;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A154;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A154;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A154;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A154;
}

object house {
     name F10_H_154;
     //Residential_4
     parent F10_tpm_rt_A154;
     schedule_skew 394;
     Rroof 25.37;
     Rwall 16.91;
     Rfloor 13.95;
     Rdoors 5;
     Rwindows 2.12;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.86;
     floor_area 2174;
     number_of_doors 3;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating2*1.010+2.66;

     object controller {
          name F10_C_154;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 394;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.956+2.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 394;
          base_power LIGHTS*2.5648;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 394;
          base_power CLOTHESWASHER*0.6161;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 394;
          base_power REFRIGERATOR*0.9617;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 394;
          base_power DRYER*0.7238;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 394;
          base_power FREEZER*1.4191;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 394;
          base_power RANGE*0.7802;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 394;
          base_power MICROWAVE*0.8674;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A155;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A155;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A155;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A155;
}

object house {
     name F10_H_155;
     //Residential_1
     parent F10_tpm_rt_A155;
     schedule_skew -1651;
     Rroof 17.39;
     Rwall 11.22;
     Rfloor 10.41;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 859;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating5*0.997+1.25;

     object controller {
          name F10_C_155;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1651;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.951+5.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1651;
          base_power LIGHTS*1.8410;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power CLOTHESWASHER*1.0425;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power REFRIGERATOR*0.6981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power DRYER*0.7002;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power RANGE*0.4938;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power MICROWAVE*0.4526;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A156;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A156;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A156;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A156;
}

object house {
     name F10_H_156;
     //Residential_3
     parent F10_tpm_rt_A156;
     schedule_skew 638;
     Rroof 20.56;
     Rwall 13.81;
     Rfloor 10.92;
     Rdoors 3;
     Rwindows 0.83;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.16;
     floor_area 3407;
     number_of_doors 4;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating4*1.030+1.71;

     object controller {
          name F10_C_156;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 638;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.975+5.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 638;
          base_power LIGHTS*2.0373;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 638;
          base_power CLOTHESWASHER*1.4967;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 638;
          base_power REFRIGERATOR*1.7495;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 638;
          base_power DRYER*1.3396;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 638;
          base_power FREEZER*1.0785;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 638;
          base_power RANGE*1.5610;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 638;
          base_power MICROWAVE*1.5056;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A157;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A157;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A157;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A157;
}

object house {
     name F10_H_157;
     //Residential_4
     parent F10_tpm_rt_A157;
     schedule_skew -70;
     Rroof 31.67;
     Rwall 17.73;
     Rfloor 16.59;
     Rdoors 5;
     Rwindows 1.95;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.17;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.07;
     floor_area 3448;
     number_of_doors 4;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating4*1.004+0.88;

     object controller {
          name F10_C_157;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -70;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.024+5.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -70;
          base_power LIGHTS*2.6596;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -70;
          base_power CLOTHESWASHER*1.5044;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -70;
          base_power REFRIGERATOR*1.4141;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -70;
          base_power DRYER*1.8123;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -70;
          base_power FREEZER*1.3769;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -70;
          base_power RANGE*1.4820;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -70;
          base_power MICROWAVE*1.7959;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A158;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A158;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A158;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A158;
}

object house {
     name F10_H_158;
     //Residential_5
     parent F10_tpm_rt_A158;
     schedule_skew -306;
     Rroof 13.60;
     Rwall 7.83;
     Rfloor 5.32;
     Rdoors 3;
     Rwindows 1.05;
     airchange_per_hour 1.44;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 840;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating5*0.953+2.84;

     object controller {
          name F10_C_158;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -306;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.977+4.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -306;
          base_power LIGHTS*1.6102;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -306;
          base_power CLOTHESWASHER*0.9986;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -306;
          base_power REFRIGERATOR*0.7181;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -306;
          base_power DRYER*0.3726;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -306;
          base_power FREEZER*0.6370;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -306;
          base_power RANGE*0.8611;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -306;
          base_power MICROWAVE*0.7581;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A159;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A159;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A159;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A159;
}

object house {
     name F10_H_159;
     //Residential_1
     parent F10_tpm_rt_A159;
     schedule_skew 39;
     Rroof 17.77;
     Rwall 10.61;
     Rfloor 10.52;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.97;
     floor_area 809;
     number_of_doors 1;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating8*1.046+2.21;

     object controller {
          name F10_C_159;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 39;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.001+2.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 39;
          base_power LIGHTS*1.0908;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 39;
          base_power CLOTHESWASHER*0.4469;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 39;
          base_power REFRIGERATOR*0.4341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 39;
          base_power DRYER*0.9275;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 39;
          base_power RANGE*0.2956;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 39;
          base_power MICROWAVE*0.4173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A160;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A160;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A160;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A160;
}

object house {
     name F10_H_160;
     //Residential_2
     parent F10_tpm_rt_A160;
     schedule_skew 1675;
     Rroof 31.18;
     Rwall 21.41;
     Rfloor 17.71;
     Rdoors 5;
     Rwindows 2.24;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.41;
     floor_area 1522;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating8*1.003+0.21;

     object controller {
          name F10_C_160;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1675;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.973+2.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1675;
          base_power LIGHTS*1.8330;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power CLOTHESWASHER*1.0770;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power REFRIGERATOR*1.3714;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power DRYER*0.9431;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power FREEZER*0.6273;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power RANGE*0.5388;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1675;
          base_power MICROWAVE*0.7575;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A161;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A161;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A161;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A161;
}

object house {
     name F10_H_161;
     //Residential_3
     parent F10_tpm_rt_A161;
     schedule_skew 798;
     Rroof 20.53;
     Rwall 13.08;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 1.53;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.20;
     floor_area 3690;
     number_of_doors 4;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating6*0.980+0.88;

     object controller {
          name F10_C_161;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 798;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.975+5.32;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 798;
          base_power LIGHTS*2.9634;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 798;
          base_power CLOTHESWASHER*0.7548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 798;
          base_power REFRIGERATOR*1.6333;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 798;
          base_power DRYER*1.1007;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 798;
          base_power FREEZER*1.8516;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 798;
          base_power RANGE*0.9430;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 798;
          base_power MICROWAVE*1.2298;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A162;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A162;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A162;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A162;
}

object house {
     name F10_H_162;
     //Residential_3
     parent F10_tpm_rt_A162;
     schedule_skew 2097;
     Rroof 17.74;
     Rwall 12.79;
     Rfloor 11.60;
     Rdoors 3;
     Rwindows 1.47;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.90;
     floor_area 3198;
     number_of_doors 4;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating4*1.018+0.68;

     object controller {
          name F10_C_162;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 2097;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.030+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2097;
          base_power LIGHTS*3.3373;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power CLOTHESWASHER*1.2769;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power REFRIGERATOR*1.2417;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power DRYER*1.3474;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power FREEZER*1.6471;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power RANGE*1.3036;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2097;
          base_power MICROWAVE*0.7060;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A163;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A163;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A163;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A163;
}

object house {
     name F10_H_163;
     //Residential_4
     parent F10_tpm_rt_A163;
     schedule_skew -646;
     Rroof 31.22;
     Rwall 19.96;
     Rfloor 13.01;
     Rdoors 5;
     Rwindows 1.98;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.83;
     floor_area 3501;
     number_of_doors 4;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating5*0.982+2.82;

     object controller {
          name F10_C_163;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -646;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.951+4.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -646;
          base_power LIGHTS*3.3372;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -646;
          base_power CLOTHESWASHER*1.3730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -646;
          base_power REFRIGERATOR*0.8627;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -646;
          base_power DRYER*1.8011;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -646;
          base_power FREEZER*0.8677;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -646;
          base_power RANGE*0.6810;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -646;
          base_power MICROWAVE*1.5500;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A164;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A164;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A164;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A164;
}

object house {
     name F10_H_164;
     //Residential_2
     parent F10_tpm_rt_A164;
     schedule_skew 112;
     Rroof 29.85;
     Rwall 16.93;
     Rfloor 14.10;
     Rdoors 5;
     Rwindows 2.14;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 1465;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating4*0.974+2.94;

     object controller {
          name F10_C_164;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 112;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.952+2.28;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 112;
          base_power LIGHTS*2.4422;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 112;
          base_power CLOTHESWASHER*1.1361;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 112;
          base_power REFRIGERATOR*1.3708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 112;
          base_power DRYER*0.4603;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 112;
          base_power FREEZER*1.2046;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 112;
          base_power RANGE*0.4799;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 112;
          base_power MICROWAVE*1.2103;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A165;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A165;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A165;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A165;
}

object house {
     name F10_H_165;
     //Residential_5
     parent F10_tpm_rt_A165;
     schedule_skew -264;
     Rroof 11.31;
     Rwall 4.12;
     Rfloor 4.14;
     Rdoors 3;
     Rwindows 1.04;
     airchange_per_hour 1.22;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 769;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating4*1.048+2.70;

     object controller {
          name F10_C_165;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -264;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.035+2.69;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -264;
          base_power LIGHTS*1.8482;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -264;
          base_power CLOTHESWASHER*0.7228;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -264;
          base_power REFRIGERATOR*0.9714;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -264;
          base_power DRYER*0.5728;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -264;
          base_power FREEZER*0.7165;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -264;
          base_power RANGE*0.8505;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -264;
          base_power MICROWAVE*0.6082;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A166;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A166;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A166;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A166;
}

object house {
     name F10_H_166;
     //Residential_1
     parent F10_tpm_rt_A166;
     schedule_skew -979;
     Rroof 17.86;
     Rwall 10.48;
     Rfloor 10.18;
     Rdoors 3;
     Rwindows 0.88;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.90;
     floor_area 1443;
     number_of_doors 2;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating1*1.040+1.56;

     object controller {
          name F10_C_166;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -979;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.955+3.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -979;
          base_power LIGHTS*2.0714;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -979;
          base_power CLOTHESWASHER*0.8528;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -979;
          base_power REFRIGERATOR*0.7248;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -979;
          base_power DRYER*0.7528;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -979;
          base_power RANGE*0.5777;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -979;
          base_power MICROWAVE*0.4681;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A167;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A167;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A167;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A167;
}

object house {
     name F10_H_167;
     //Residential_1
     parent F10_tpm_rt_A167;
     schedule_skew -8;
     Rroof 22.94;
     Rwall 10.66;
     Rfloor 11.25;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 992;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating2*1.035+2.37;

     object controller {
          name F10_C_167;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -8;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.995+4.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -8;
          base_power LIGHTS*0.8714;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -8;
          base_power CLOTHESWASHER*1.1232;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -8;
          base_power REFRIGERATOR*0.4624;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -8;
          base_power DRYER*0.6943;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -8;
          base_power RANGE*0.3540;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -8;
          base_power MICROWAVE*0.8521;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A168;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A168;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A168;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A168;
}

object house {
     name F10_H_168;
     //Residential_4
     parent F10_tpm_rt_A168;
     schedule_skew -512;
     Rroof 26.24;
     Rwall 21.06;
     Rfloor 16.34;
     Rdoors 5;
     Rwindows 2.13;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.26;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.09;
     floor_area 3500;
     number_of_doors 4;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating6*0.976+0.73;

     object controller {
          name F10_C_168;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -512;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.974+3.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -512;
          base_power LIGHTS*1.6992;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -512;
          base_power CLOTHESWASHER*1.2630;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -512;
          base_power REFRIGERATOR*1.5738;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -512;
          base_power DRYER*1.1719;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -512;
          base_power FREEZER*1.8092;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -512;
          base_power RANGE*1.0911;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -512;
          base_power MICROWAVE*0.9564;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A169;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A169;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A169;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A169;
}

object house {
     name F10_H_169;
     //Residential_2
     parent F10_tpm_rt_A169;
     schedule_skew -1347;
     Rroof 30.26;
     Rwall 18.89;
     Rfloor 14.76;
     Rdoors 5;
     Rwindows 1.91;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.11;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.94;
     floor_area 756;
     number_of_doors 1;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating6*0.953+1.43;

     object controller {
          name F10_C_169;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1347;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.047+2.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1347;
          base_power LIGHTS*1.9476;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power CLOTHESWASHER*0.6789;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power REFRIGERATOR*0.7302;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power DRYER*0.9305;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power FREEZER*0.7967;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power RANGE*0.5704;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1347;
          base_power MICROWAVE*0.4445;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A170;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A170;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A170;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A170;
}

object house {
     name F10_H_170;
     //Residential_1
     parent F10_tpm_rt_A170;
     schedule_skew 171;
     Rroof 18.06;
     Rwall 9.28;
     Rfloor 11.23;
     Rdoors 3;
     Rwindows 0.80;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.08;
     floor_area 1166;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.025+2.01;

     object controller {
          name F10_C_170;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 171;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.044+3.70;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 171;
          base_power LIGHTS*1.2869;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A171;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A171;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A171;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A171;
}

object house {
     name F10_H_171;
     //Residential_5
     parent F10_tpm_rt_A171;
     schedule_skew 606;
     Rroof 10.68;
     Rwall 4.45;
     Rfloor 5.41;
     Rdoors 3;
     Rwindows 1.40;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 684;
     number_of_doors 1;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating8*1.040+0.49;

     object controller {
          name F10_C_171;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 606;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.984+2.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 606;
          base_power LIGHTS*1.8693;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 606;
          base_power CLOTHESWASHER*0.8274;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 606;
          base_power REFRIGERATOR*0.6663;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 606;
          base_power DRYER*0.7826;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 606;
          base_power FREEZER*0.8307;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 606;
          base_power RANGE*0.8752;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 606;
          base_power MICROWAVE*0.4809;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A172;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A172;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A172;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A172;
}

object house {
     name F10_H_172;
     //Residential_5
     parent F10_tpm_rt_A172;
     schedule_skew -373;
     Rroof 14.45;
     Rwall 5.38;
     Rfloor 5.56;
     Rdoors 3;
     Rwindows 1.28;
     airchange_per_hour 1.51;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.23;
     floor_area 662;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating6*0.992+2.59;

     object controller {
          name F10_C_172;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -373;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.001+2.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -373;
          base_power LIGHTS*1.4099;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -373;
          base_power CLOTHESWASHER*0.6271;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -373;
          base_power REFRIGERATOR*0.7002;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -373;
          base_power DRYER*0.3895;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -373;
          base_power FREEZER*0.5648;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -373;
          base_power RANGE*0.4644;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -373;
          base_power MICROWAVE*0.6478;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A173;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A173;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A173;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A173;
}

object house {
     name F10_H_173;
     //Residential_5
     parent F10_tpm_rt_A173;
     schedule_skew -801;
     Rroof 17.33;
     Rwall 4.67;
     Rfloor 5.58;
     Rdoors 3;
     Rwindows 1.69;
     airchange_per_hour 1.60;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.26;
     floor_area 759;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating1*1.031+0.22;

     object controller {
          name F10_C_173;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -801;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.013+5.26;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -801;
          base_power LIGHTS*1.6279;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -801;
          base_power CLOTHESWASHER*0.4664;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -801;
          base_power REFRIGERATOR*0.9923;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -801;
          base_power DRYER*0.9922;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -801;
          base_power FREEZER*0.5031;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -801;
          base_power RANGE*0.8356;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -801;
          base_power MICROWAVE*0.9766;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A174;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A174;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A174;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A174;
}

object house {
     name F10_H_174;
     //Residential_4
     parent F10_tpm_rt_A174;
     schedule_skew -62;
     Rroof 28.52;
     Rwall 18.92;
     Rfloor 12.02;
     Rdoors 5;
     Rwindows 1.44;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.79;
     floor_area 1969;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating2*0.961+0.36;

     object controller {
          name F10_C_174;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -62;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.997+5.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -62;
          base_power LIGHTS*2.7464;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -62;
          base_power CLOTHESWASHER*1.2849;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -62;
          base_power REFRIGERATOR*1.3844;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -62;
          base_power DRYER*1.5259;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -62;
          base_power FREEZER*1.4279;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -62;
          base_power RANGE*1.2170;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -62;
          base_power MICROWAVE*0.8634;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A175;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A175;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A175;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A175;
}

object house {
     name F10_H_175;
     //Residential_3
     parent F10_tpm_rt_A175;
     schedule_skew 186;
     Rroof 15.84;
     Rwall 12.75;
     Rfloor 10.23;
     Rdoors 3;
     Rwindows 1.57;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.70;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.78;
     floor_area 3558;
     number_of_doors 4;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating1*0.961+2.31;

     object controller {
          name F10_C_175;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 186;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.984+2.66;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 186;
          base_power LIGHTS*4.0527;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 186;
          base_power CLOTHESWASHER*1.0161;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 186;
          base_power REFRIGERATOR*1.2453;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 186;
          base_power DRYER*1.0847;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 186;
          base_power FREEZER*1.3165;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 186;
          base_power RANGE*0.7780;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 186;
          base_power MICROWAVE*1.1043;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A176;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A176;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A176;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A176;
}

object house {
     name F10_H_176;
     //Residential_2
     parent F10_tpm_rt_A176;
     schedule_skew 1030;
     Rroof 33.60;
     Rwall 16.63;
     Rfloor 13.03;
     Rdoors 5;
     Rwindows 1.88;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.79;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.08;
     floor_area 938;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating7*1.042+1.39;

     object controller {
          name F10_C_176;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1030;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.014+2.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1030;
          base_power LIGHTS*0.9453;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power CLOTHESWASHER*0.7657;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power REFRIGERATOR*0.6627;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power DRYER*0.9627;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power FREEZER*0.9445;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power RANGE*0.9602;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1030;
          base_power MICROWAVE*0.7134;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A177;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A177;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A177;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A177;
}

object house {
     name F10_H_177;
     //Residential_3
     parent F10_tpm_rt_A177;
     schedule_skew -295;
     Rroof 16.30;
     Rwall 8.92;
     Rfloor 11.96;
     Rdoors 3;
     Rwindows 0.76;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.75;
     floor_area 3645;
     number_of_doors 4;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating4*0.983+2.56;

     object controller {
          name F10_C_177;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -295;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.013+4.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -295;
          base_power LIGHTS*2.8081;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -295;
          base_power CLOTHESWASHER*1.6812;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -295;
          base_power REFRIGERATOR*1.8887;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -295;
          base_power DRYER*1.3522;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -295;
          base_power FREEZER*2.0173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -295;
          base_power RANGE*1.5361;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -295;
          base_power MICROWAVE*1.1002;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A178;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A178;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A178;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A178;
}

object house {
     name F10_H_178;
     //Residential_1
     parent F10_tpm_rt_A178;
     schedule_skew 1548;
     Rroof 15.16;
     Rwall 10.95;
     Rfloor 10.39;
     Rdoors 3;
     Rwindows 0.79;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 600;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating1*1.038+0.76;

     object controller {
          name F10_C_178;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1548;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.010+2.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1548;
          base_power LIGHTS*1.5658;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A179;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A179;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A179;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A179;
}

object house {
     name F10_H_179;
     //Residential_2
     parent F10_tpm_rt_A179;
     schedule_skew -655;
     Rroof 31.36;
     Rwall 21.76;
     Rfloor 16.64;
     Rdoors 5;
     Rwindows 1.91;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 1325;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating8*0.967+0.26;

     object controller {
          name F10_C_179;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -655;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.954+5.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -655;
          base_power LIGHTS*2.2554;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -655;
          base_power CLOTHESWASHER*1.0085;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -655;
          base_power REFRIGERATOR*0.9482;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -655;
          base_power DRYER*0.6868;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -655;
          base_power FREEZER*0.6395;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -655;
          base_power RANGE*1.2818;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -655;
          base_power MICROWAVE*0.9974;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A180;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A180;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A180;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A180;
}

object house {
     name F10_H_180;
     //Residential_1
     parent F10_tpm_rt_A180;
     schedule_skew 472;
     Rroof 21.61;
     Rwall 9.87;
     Rfloor 11.98;
     Rdoors 3;
     Rwindows 1.52;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.26;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.84;
     floor_area 995;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating6*1.002+2.93;

     object controller {
          name F10_C_180;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 472;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.995+5.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 472;
          base_power LIGHTS*2.2843;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A181;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A181;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A181;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A181;
}

object house {
     name F10_H_181;
     //Residential_3
     parent F10_tpm_rt_A181;
     schedule_skew -170;
     Rroof 16.56;
     Rwall 13.27;
     Rfloor 10.87;
     Rdoors 3;
     Rwindows 1.33;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.81;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.70;
     floor_area 3118;
     number_of_doors 4;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*1.030+1.20;

     object controller {
          name F10_C_181;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -170;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.034+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -170;
          base_power LIGHTS*2.2163;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -170;
          base_power CLOTHESWASHER*1.6748;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -170;
          base_power REFRIGERATOR*0.6595;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -170;
          base_power DRYER*1.2899;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -170;
          base_power FREEZER*1.7748;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -170;
          base_power RANGE*1.5015;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -170;
          base_power MICROWAVE*1.6028;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A182;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A182;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A182;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A182;
}

object house {
     name F10_H_182;
     //Residential_1
     parent F10_tpm_rt_A182;
     schedule_skew -1826;
     Rroof 19.30;
     Rwall 11.60;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.97;
     floor_area 1038;
     number_of_doors 2;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating6*1.020+2.90;

     object controller {
          name F10_C_182;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1826;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.967+2.29;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1826;
          base_power LIGHTS*0.9961;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A183;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A183;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A183;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A183;
}

object house {
     name F10_H_183;
     //Residential_4
     parent F10_tpm_rt_A183;
     schedule_skew -297;
     Rroof 33.01;
     Rwall 17.48;
     Rfloor 15.86;
     Rdoors 5;
     Rwindows 1.87;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.09;
     floor_area 2719;
     number_of_doors 3;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating7*1.037+1.72;

     object controller {
          name F10_C_183;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -297;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.975+3.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -297;
          base_power LIGHTS*3.3449;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -297;
          base_power CLOTHESWASHER*1.0729;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -297;
          base_power REFRIGERATOR*0.7751;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -297;
          base_power DRYER*1.3008;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -297;
          base_power FREEZER*1.7181;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -297;
          base_power RANGE*1.0868;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -297;
          base_power MICROWAVE*1.6001;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A184;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A184;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A184;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A184;
}

object house {
     name F10_H_184;
     //Residential_2
     parent F10_tpm_rt_A184;
     schedule_skew -264;
     Rroof 32.10;
     Rwall 16.94;
     Rfloor 12.35;
     Rdoors 5;
     Rwindows 2.04;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 1253;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*0.984+2.17;

     object controller {
          name F10_C_184;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -264;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.000+3.32;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -264;
          base_power LIGHTS*1.2360;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -264;
          base_power CLOTHESWASHER*0.5145;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -264;
          base_power REFRIGERATOR*0.5381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -264;
          base_power DRYER*0.7506;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -264;
          base_power FREEZER*0.7346;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -264;
          base_power RANGE*1.1979;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -264;
          base_power MICROWAVE*0.7385;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A185;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A185;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A185;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A185;
}

object house {
     name F10_H_185;
     //Residential_4
     parent F10_tpm_rt_A185;
     schedule_skew 2457;
     Rroof 28.79;
     Rwall 18.25;
     Rfloor 15.72;
     Rdoors 5;
     Rwindows 1.87;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.35;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 2548;
     number_of_doors 3;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating8*1.043+2.12;

     object controller {
          name F10_C_185;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 2457;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.987+3.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2457;
          base_power LIGHTS*2.8933;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power CLOTHESWASHER*0.9981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power REFRIGERATOR*0.6560;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power DRYER*0.7035;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power FREEZER*0.7812;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power RANGE*0.9041;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 2457;
          base_power MICROWAVE*1.1170;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A186;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A186;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A186;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A186;
}

object house {
     name F10_H_186;
     //Residential_2
     parent F10_tpm_rt_A186;
     schedule_skew 2011;
     Rroof 34.13;
     Rwall 17.69;
     Rfloor 17.04;
     Rdoors 5;
     Rwindows 1.73;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.60;
     floor_area 1486;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating7*1.002+2.75;

     object controller {
          name F10_C_186;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 2011;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.965+3.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2011;
          base_power LIGHTS*1.1768;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power CLOTHESWASHER*0.6944;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power REFRIGERATOR*0.7163;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power DRYER*1.0413;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power FREEZER*0.5106;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power RANGE*0.9149;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 2011;
          base_power MICROWAVE*0.8053;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A187;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A187;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A187;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A187;
}

object house {
     name F10_H_187;
     //Residential_4
     parent F10_tpm_rt_A187;
     schedule_skew 240;
     Rroof 32.81;
     Rwall 19.31;
     Rfloor 15.71;
     Rdoors 5;
     Rwindows 1.50;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.70;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 2010;
     number_of_doors 3;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating7*0.985+1.65;

     object controller {
          name F10_C_187;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 240;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.005+4.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 240;
          base_power LIGHTS*2.1265;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 240;
          base_power CLOTHESWASHER*0.8029;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 240;
          base_power REFRIGERATOR*1.3007;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 240;
          base_power DRYER*0.5854;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 240;
          base_power FREEZER*0.7077;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 240;
          base_power RANGE*1.2047;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 240;
          base_power MICROWAVE*0.7910;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A188;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A188;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A188;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A188;
}

object house {
     name F10_H_188;
     //Residential_3
     parent F10_tpm_rt_A188;
     schedule_skew -385;
     Rroof 22.39;
     Rwall 10.05;
     Rfloor 10.21;
     Rdoors 3;
     Rwindows 1.72;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.24;
     floor_area 2236;
     number_of_doors 3;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating8*1.009+2.66;

     object controller {
          name F10_C_188;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -385;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.026+3.61;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -385;
          base_power LIGHTS*1.3379;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -385;
          base_power CLOTHESWASHER*1.1863;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -385;
          base_power REFRIGERATOR*1.6387;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -385;
          base_power DRYER*1.1654;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -385;
          base_power FREEZER*1.5707;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -385;
          base_power RANGE*0.6259;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -385;
          base_power MICROWAVE*0.6666;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A189;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A189;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A189;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A189;
}

object house {
     name F10_H_189;
     //Residential_1
     parent F10_tpm_rt_A189;
     schedule_skew -162;
     Rroof 22.08;
     Rwall 12.41;
     Rfloor 10.92;
     Rdoors 3;
     Rwindows 1.25;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.35;
     floor_area 1093;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating7*0.993+1.79;

     object controller {
          name F10_C_189;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -162;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.981+2.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -162;
          base_power LIGHTS*1.7277;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -162;
          base_power CLOTHESWASHER*0.8060;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -162;
          base_power REFRIGERATOR*0.7318;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -162;
          base_power DRYER*0.6501;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -162;
          base_power RANGE*0.3026;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -162;
          base_power MICROWAVE*0.7393;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A190;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A190;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A190;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A190;
}

object house {
     name F10_H_190;
     //Residential_1
     parent F10_tpm_rt_A190;
     schedule_skew -1307;
     Rroof 17.19;
     Rwall 13.75;
     Rfloor 11.98;
     Rdoors 3;
     Rwindows 1.23;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.70;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 1455;
     number_of_doors 2;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating7*0.997+2.84;

     object controller {
          name F10_C_190;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1307;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.010+4.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1307;
          base_power LIGHTS*2.0520;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A191;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A191;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A191;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A191;
}

object house {
     name F10_H_191;
     //Residential_4
     parent F10_tpm_rt_A191;
     schedule_skew 566;
     Rroof 25.51;
     Rwall 18.91;
     Rfloor 16.63;
     Rdoors 5;
     Rwindows 1.92;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.64;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.77;
     floor_area 3655;
     number_of_doors 4;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating4*1.019+0.90;

     object controller {
          name F10_C_191;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 566;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.971+4.70;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 566;
          base_power LIGHTS*2.6093;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 566;
          base_power CLOTHESWASHER*0.8345;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 566;
          base_power REFRIGERATOR*1.3417;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 566;
          base_power DRYER*0.9503;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 566;
          base_power FREEZER*1.4959;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 566;
          base_power RANGE*1.2464;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 566;
          base_power MICROWAVE*1.1953;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A192;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A192;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A192;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A192;
}

object house {
     name F10_H_192;
     //Residential_1
     parent F10_tpm_rt_A192;
     schedule_skew 2058;
     Rroof 16.35;
     Rwall 11.29;
     Rfloor 10.58;
     Rdoors 3;
     Rwindows 0.89;
     airchange_per_hour 1.20;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 1503;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating5*1.011+0.37;

     object controller {
          name F10_C_192;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 2058;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.955+2.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2058;
          base_power LIGHTS*1.9312;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A193;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A193;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A193;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A193;
}

object house {
     name F10_H_193;
     //Residential_5
     parent F10_tpm_rt_A193;
     schedule_skew 2085;
     Rroof 13.84;
     Rwall 6.62;
     Rfloor 5.72;
     Rdoors 3;
     Rwindows 0.82;
     airchange_per_hour 1.24;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 862;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating8*0.996+0.64;

     object controller {
          name F10_C_193;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 2085;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.984+3.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2085;
          base_power LIGHTS*2.0912;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power CLOTHESWASHER*1.0287;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power REFRIGERATOR*0.5846;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power DRYER*1.0051;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power FREEZER*0.9579;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power RANGE*0.5130;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 2085;
          base_power MICROWAVE*0.7108;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A194;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A194;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A194;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A194;
}

object house {
     name F10_H_194;
     //Residential_3
     parent F10_tpm_rt_A194;
     schedule_skew 419;
     Rroof 19.88;
     Rwall 13.20;
     Rfloor 11.48;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.26;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 2483;
     number_of_doors 3;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating6*0.960+0.21;

     object controller {
          name F10_C_194;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 419;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.966+3.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 419;
          base_power LIGHTS*2.2810;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 419;
          base_power CLOTHESWASHER*1.4727;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 419;
          base_power REFRIGERATOR*0.9884;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 419;
          base_power DRYER*1.0055;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 419;
          base_power FREEZER*1.1435;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 419;
          base_power RANGE*1.2381;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 419;
          base_power MICROWAVE*1.4022;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A195;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A195;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A195;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A195;
}

object house {
     name F10_H_195;
     //Residential_1
     parent F10_tpm_rt_A195;
     schedule_skew -951;
     Rroof 19.65;
     Rwall 8.21;
     Rfloor 11.82;
     Rdoors 3;
     Rwindows 1.74;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.77;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.13;
     floor_area 1449;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating8*0.983+0.53;

     object controller {
          name F10_C_195;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -951;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.968+3.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -951;
          base_power LIGHTS*0.9192;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -951;
          base_power CLOTHESWASHER*1.0908;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -951;
          base_power REFRIGERATOR*0.7568;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -951;
          base_power DRYER*1.3111;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -951;
          base_power RANGE*0.5454;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -951;
          base_power MICROWAVE*0.8553;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A196;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A196;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A196;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A196;
}

object house {
     name F10_H_196;
     //Residential_5
     parent F10_tpm_rt_A196;
     schedule_skew -1449;
     Rroof 15.95;
     Rwall 6.42;
     Rfloor 5.09;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 1.42;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.02;
     floor_area 847;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating2*0.989+0.35;

     object controller {
          name F10_C_196;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1449;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.046+3.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1449;
          base_power LIGHTS*1.3388;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power CLOTHESWASHER*0.5451;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power REFRIGERATOR*1.0334;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power DRYER*0.5473;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power FREEZER*0.8197;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power RANGE*0.6380;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1449;
          base_power MICROWAVE*0.3966;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A197;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A197;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A197;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A197;
}

object house {
     name F10_H_197;
     //Residential_2
     parent F10_tpm_rt_A197;
     schedule_skew 901;
     Rroof 34.45;
     Rwall 18.94;
     Rfloor 14.74;
     Rdoors 5;
     Rwindows 1.96;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.06;
     floor_area 1464;
     number_of_doors 2;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating2*0.967+2.73;

     object controller {
          name F10_C_197;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 901;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.954+4.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 901;
          base_power LIGHTS*2.1287;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 901;
          base_power CLOTHESWASHER*1.3016;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 901;
          base_power REFRIGERATOR*0.9663;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 901;
          base_power DRYER*0.6685;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 901;
          base_power FREEZER*0.7299;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 901;
          base_power RANGE*1.1335;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 901;
          base_power MICROWAVE*0.7302;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A198;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A198;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A198;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A198;
}

object house {
     name F10_H_198;
     //Residential_2
     parent F10_tpm_rt_A198;
     schedule_skew 329;
     Rroof 26.49;
     Rwall 20.20;
     Rfloor 17.88;
     Rdoors 5;
     Rwindows 1.75;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.54;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 1570;
     number_of_doors 2;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating5*1.023+2.94;

     object controller {
          name F10_C_198;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 329;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.021+5.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 329;
          base_power LIGHTS*1.8568;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 329;
          base_power CLOTHESWASHER*0.4905;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 329;
          base_power REFRIGERATOR*1.0415;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 329;
          base_power DRYER*1.2172;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 329;
          base_power FREEZER*0.9287;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 329;
          base_power RANGE*0.9566;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 329;
          base_power MICROWAVE*1.0820;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A199;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A199;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A199;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A199;
}

object house {
     name F10_H_199;
     //Residential_1
     parent F10_tpm_rt_A199;
     schedule_skew -496;
     Rroof 17.22;
     Rwall 10.07;
     Rfloor 11.63;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.91;
     floor_area 1444;
     number_of_doors 2;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating4*0.965+0.46;

     object controller {
          name F10_C_199;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -496;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.035+2.71;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -496;
          base_power LIGHTS*2.1864;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -496;
          base_power CLOTHESWASHER*0.4973;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -496;
          base_power REFRIGERATOR*0.7214;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -496;
          base_power DRYER*1.1279;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -496;
          base_power RANGE*0.3708;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -496;
          base_power MICROWAVE*0.9414;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A200;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A200;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A200;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A200;
}

object house {
     name F10_H_200;
     //Residential_1
     parent F10_tpm_rt_A200;
     schedule_skew 757;
     Rroof 16.19;
     Rwall 10.70;
     Rfloor 10.97;
     Rdoors 3;
     Rwindows 0.93;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.69;
     floor_area 1123;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating7*1.044+2.88;

     object controller {
          name F10_C_200;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 757;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.976+2.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 757;
          base_power LIGHTS*1.0726;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A201;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A201;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A201;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A201;
}

object house {
     name F10_H_201;
     //Residential_1
     parent F10_tpm_rt_A201;
     schedule_skew -1366;
     Rroof 16.29;
     Rwall 8.26;
     Rfloor 11.06;
     Rdoors 3;
     Rwindows 1.01;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.02;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.88;
     floor_area 757;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating6*1.045+1.91;

     object controller {
          name F10_C_201;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1366;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.041+4.33;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1366;
          base_power LIGHTS*1.0530;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A202;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A202;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A202;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A202;
}

object house {
     name F10_H_202;
     //Residential_3
     parent F10_tpm_rt_A202;
     schedule_skew 875;
     Rroof 17.74;
     Rwall 12.70;
     Rfloor 11.58;
     Rdoors 3;
     Rwindows 1.28;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.55;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.68;
     floor_area 3859;
     number_of_doors 4;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating7*0.983+1.72;

     object controller {
          name F10_C_202;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 875;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.996+5.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 875;
          base_power LIGHTS*1.4461;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 875;
          base_power CLOTHESWASHER*1.8024;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 875;
          base_power REFRIGERATOR*1.4031;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 875;
          base_power DRYER*1.1209;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 875;
          base_power FREEZER*2.0014;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 875;
          base_power RANGE*1.4544;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 875;
          base_power MICROWAVE*0.8906;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A203;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A203;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A203;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A203;
}

object house {
     name F10_H_203;
     //Residential_3
     parent F10_tpm_rt_A203;
     schedule_skew -94;
     Rroof 20.95;
     Rwall 12.52;
     Rfloor 10.59;
     Rdoors 3;
     Rwindows 1.69;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 2898;
     number_of_doors 3;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating6*1.001+2.29;

     object controller {
          name F10_C_203;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -94;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.966+5.26;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -94;
          base_power LIGHTS*1.8666;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -94;
          base_power CLOTHESWASHER*1.6684;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -94;
          base_power REFRIGERATOR*0.9298;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -94;
          base_power DRYER*1.6288;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -94;
          base_power FREEZER*1.4691;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -94;
          base_power RANGE*1.6103;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -94;
          base_power MICROWAVE*0.6928;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A204;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A204;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A204;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A204;
}

object house {
     name F10_H_204;
     //Residential_5
     parent F10_tpm_rt_A204;
     schedule_skew -718;
     Rroof 13.43;
     Rwall 4.03;
     Rfloor 4.73;
     Rdoors 3;
     Rwindows 1.28;
     airchange_per_hour 1.52;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.28;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 795;
     number_of_doors 1;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating8*1.046+0.82;

     object controller {
          name F10_C_204;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -718;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.008+3.71;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -718;
          base_power LIGHTS*1.4264;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -718;
          base_power CLOTHESWASHER*0.5783;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -718;
          base_power REFRIGERATOR*1.0064;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -718;
          base_power DRYER*0.8283;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -718;
          base_power FREEZER*0.9849;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -718;
          base_power RANGE*0.8737;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -718;
          base_power MICROWAVE*0.6535;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A205;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A205;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A205;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A205;
}

object house {
     name F10_H_205;
     //Residential_3
     parent F10_tpm_rt_A205;
     schedule_skew -794;
     Rroof 21.03;
     Rwall 11.68;
     Rfloor 10.69;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.08;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 2995;
     number_of_doors 3;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating2*1.019+2.35;

     object controller {
          name F10_C_205;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -794;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.018+5.04;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -794;
          base_power LIGHTS*2.6113;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -794;
          base_power CLOTHESWASHER*0.8409;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -794;
          base_power REFRIGERATOR*1.6261;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -794;
          base_power DRYER*1.0510;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -794;
          base_power FREEZER*1.3764;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -794;
          base_power RANGE*1.8547;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -794;
          base_power MICROWAVE*1.8356;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A206;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A206;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A206;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A206;
}

object house {
     name F10_H_206;
     //Residential_1
     parent F10_tpm_rt_A206;
     schedule_skew -412;
     Rroof 22.44;
     Rwall 13.21;
     Rfloor 10.82;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.92;
     floor_area 710;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating6*1.044+1.46;

     object controller {
          name F10_C_206;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -412;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.969+4.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -412;
          base_power LIGHTS*1.2904;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -412;
          base_power CLOTHESWASHER*0.6456;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -412;
          base_power REFRIGERATOR*0.4438;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -412;
          base_power DRYER*0.3576;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -412;
          base_power RANGE*0.4228;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -412;
          base_power MICROWAVE*0.6538;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A207;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A207;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A207;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A207;
}

object house {
     name F10_H_207;
     //Residential_5
     parent F10_tpm_rt_A207;
     schedule_skew -521;
     Rroof 17.32;
     Rwall 4.13;
     Rfloor 5.99;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 1.34;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.31;
     floor_area 830;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating4*1.026+1.08;

     object controller {
          name F10_C_207;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -521;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.998+2.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -521;
          base_power LIGHTS*1.9410;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -521;
          base_power CLOTHESWASHER*1.0454;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -521;
          base_power REFRIGERATOR*0.4943;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -521;
          base_power DRYER*0.7597;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -521;
          base_power FREEZER*0.9999;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -521;
          base_power RANGE*0.5430;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -521;
          base_power MICROWAVE*0.8717;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A208;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A208;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A208;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A208;
}

object house {
     name F10_H_208;
     //Residential_5
     parent F10_tpm_rt_A208;
     schedule_skew -415;
     Rroof 12.91;
     Rwall 4.28;
     Rfloor 4.81;
     Rdoors 3;
     Rwindows 1.53;
     airchange_per_hour 1.41;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.71;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.18;
     floor_area 677;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating8*1.047+0.57;

     object controller {
          name F10_C_208;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -415;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.959+3.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -415;
          base_power LIGHTS*1.9351;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -415;
          base_power CLOTHESWASHER*0.7327;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -415;
          base_power REFRIGERATOR*0.8129;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -415;
          base_power DRYER*0.3995;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -415;
          base_power FREEZER*0.9748;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -415;
          base_power RANGE*0.6806;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -415;
          base_power MICROWAVE*0.6697;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A209;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A209;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A209;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A209;
}

object house {
     name F10_H_209;
     //Residential_4
     parent F10_tpm_rt_A209;
     schedule_skew -1318;
     Rroof 31.08;
     Rwall 19.22;
     Rfloor 12.61;
     Rdoors 5;
     Rwindows 2.19;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.98;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 2482;
     number_of_doors 3;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating2*1.000+1.85;

     object controller {
          name F10_C_209;
          use_override ON;
          override override;
          market Market10;
          schedule_skew -1318;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.951+3.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1318;
          base_power LIGHTS*3.4535;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power CLOTHESWASHER*0.7221;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power REFRIGERATOR*1.4570;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power DRYER*1.1145;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power FREEZER*1.2092;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power RANGE*1.0724;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1318;
          base_power MICROWAVE*1.1465;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A210;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A210;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_rt_A210;
     groupid F10_rt_meter;
     parent F10_tpm_flatrate_A210;
}

object house {
     name F10_H_210;
     //Residential_5
     parent F10_tpm_rt_A210;
     schedule_skew 1108;
     Rroof 10.47;
     Rwall 6.47;
     Rfloor 5.05;
     Rdoors 3;
     Rwindows 1.46;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.30;
     floor_area 803;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating1*1.027+2.33;

     object controller {
          name F10_C_210;
          use_override ON;
          override override;
          market Market10;
          schedule_skew 1108;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.953+4.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1108;
          base_power LIGHTS*1.4608;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power CLOTHESWASHER*0.8815;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power REFRIGERATOR*0.9914;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power DRYER*0.4970;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power FREEZER*0.8785;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power RANGE*0.6504;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1108;
          base_power MICROWAVE*0.7123;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F10_triplex_node_A;
     to F10_tpm_flatrate_A211;
     groupid F10_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F10_tpm_flatrate_A211;
     groupid F10_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
