     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 1221;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating5*0.984+0.33;

     object controller {
          name F8_C_628;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1535;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.003+5.33;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1535;
          base_power LIGHTS*1.1719;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C629;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C629;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C629;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C629;
}

object house {
     name F8_H_629;
     //Residential_2
     parent F8_tpm_rt_C629;
     schedule_skew -10;
     Rroof 26.00;
     Rwall 20.12;
     Rfloor 14.70;
     Rdoors 5;
     Rwindows 2.07;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.03;
     floor_area 1432;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating4*0.961+2.96;

     object controller {
          name F8_C_629;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -10;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.976+3.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -10;
          base_power LIGHTS*1.7226;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -10;
          base_power CLOTHESWASHER*1.2394;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -10;
          base_power REFRIGERATOR*0.7166;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -10;
          base_power DRYER*0.5486;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -10;
          base_power FREEZER*0.7055;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -10;
          base_power RANGE*0.7217;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -10;
          base_power MICROWAVE*0.5088;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C630;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C630;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C630;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C630;
}

object house {
     name F8_H_630;
     //Residential_5
     parent F8_tpm_rt_C630;
     schedule_skew -696;
     Rroof 12.87;
     Rwall 7.24;
     Rfloor 5.99;
     Rdoors 3;
     Rwindows 1.46;
     airchange_per_hour 1.55;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.28;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.31;
     floor_area 682;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating6*0.988+0.74;

     object controller {
          name F8_C_630;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -696;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.035+5.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -696;
          base_power LIGHTS*1.3786;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -696;
          base_power CLOTHESWASHER*0.6149;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -696;
          base_power REFRIGERATOR*0.4946;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -696;
          base_power DRYER*0.5843;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -696;
          base_power FREEZER*0.6712;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -696;
          base_power RANGE*0.3363;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -696;
          base_power MICROWAVE*0.7574;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C631;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C631;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C631;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C631;
}

object house {
     name F8_H_631;
     //Residential_5
     parent F8_tpm_rt_C631;
     schedule_skew 508;
     Rroof 10.42;
     Rwall 5.91;
     Rfloor 5.16;
     Rdoors 3;
     Rwindows 1.31;
     airchange_per_hour 1.57;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.55;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.15;
     floor_area 848;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating6*1.043+2.15;

     object controller {
          name F8_C_631;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 508;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.972+4.66;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 508;
          base_power LIGHTS*1.2794;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 508;
          base_power CLOTHESWASHER*0.6428;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 508;
          base_power REFRIGERATOR*0.9267;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 508;
          base_power DRYER*0.6905;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 508;
          base_power FREEZER*0.8667;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 508;
          base_power RANGE*0.6104;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 508;
          base_power MICROWAVE*0.5839;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C632;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C632;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C632;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C632;
}

object house {
     name F8_H_632;
     //Residential_2
     parent F8_tpm_rt_C632;
     schedule_skew -1189;
     Rroof 30.37;
     Rwall 16.25;
     Rfloor 17.68;
     Rdoors 5;
     Rwindows 2.23;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 705;
     number_of_doors 1;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating5*1.013+0.70;

     object controller {
          name F8_C_632;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1189;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.965+2.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1189;
          base_power LIGHTS*1.3279;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power CLOTHESWASHER*0.9735;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power REFRIGERATOR*0.8376;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power DRYER*0.4190;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power FREEZER*0.8453;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power RANGE*0.8223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power MICROWAVE*0.5227;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C633;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C633;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C633;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C633;
}

object house {
     name F8_H_633;
     //Residential_2
     parent F8_tpm_rt_C633;
     schedule_skew -1206;
     Rroof 27.78;
     Rwall 16.30;
     Rfloor 17.15;
     Rdoors 5;
     Rwindows 2.06;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 1045;
     number_of_doors 2;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating3*1.020+1.13;

     object controller {
          name F8_C_633;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1206;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.030+5.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1206;
          base_power LIGHTS*2.0645;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power CLOTHESWASHER*0.7949;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power REFRIGERATOR*0.7306;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power DRYER*0.4892;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power FREEZER*0.8285;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power RANGE*1.0145;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1206;
          base_power MICROWAVE*0.4422;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C634;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C634;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C634;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C634;
}

object house {
     name F8_H_634;
     //Residential_2
     parent F8_tpm_rt_C634;
     schedule_skew 347;
     Rroof 33.11;
     Rwall 17.22;
     Rfloor 15.32;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.28;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.74;
     floor_area 1451;
     number_of_doors 2;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating5*0.988+2.23;

     object controller {
          name F8_C_634;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 347;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.950+4.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 347;
          base_power LIGHTS*1.1367;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 347;
          base_power CLOTHESWASHER*0.5387;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 347;
          base_power REFRIGERATOR*0.5548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 347;
          base_power DRYER*0.7173;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 347;
          base_power FREEZER*1.1794;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 347;
          base_power RANGE*1.0844;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 347;
          base_power MICROWAVE*1.3632;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C635;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C635;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C635;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C635;
}

object house {
     name F8_H_635;
     //Residential_4
     parent F8_tpm_rt_C635;
     schedule_skew -1014;
     Rroof 26.35;
     Rwall 21.70;
     Rfloor 16.40;
     Rdoors 5;
     Rwindows 2.18;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.93;
     floor_area 3308;
     number_of_doors 4;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating8*0.964+2.54;

     object controller {
          name F8_C_635;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1014;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.968+4.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1014;
          base_power LIGHTS*3.7501;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power CLOTHESWASHER*1.4681;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power REFRIGERATOR*1.1012;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power DRYER*0.8881;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power FREEZER*1.7460;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power RANGE*0.9499;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1014;
          base_power MICROWAVE*1.6810;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C636;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C636;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C636;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C636;
}

object house {
     name F8_H_636;
     //Residential_3
     parent F8_tpm_rt_C636;
     schedule_skew -976;
     Rroof 17.33;
     Rwall 10.44;
     Rfloor 10.63;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 2865;
     number_of_doors 3;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating6*1.006+0.42;

     object controller {
          name F8_C_636;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -976;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.015+4.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -976;
          base_power LIGHTS*2.8019;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -976;
          base_power CLOTHESWASHER*1.3467;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -976;
          base_power REFRIGERATOR*1.0561;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -976;
          base_power DRYER*1.0757;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -976;
          base_power FREEZER*1.6741;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -976;
          base_power RANGE*1.7659;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -976;
          base_power MICROWAVE*0.9848;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C637;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C637;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C637;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C637;
}

object house {
     name F8_H_637;
     //Residential_2
     parent F8_tpm_rt_C637;
     schedule_skew 902;
     Rroof 31.78;
     Rwall 17.38;
     Rfloor 14.02;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.93;
     floor_area 1585;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating8*0.966+0.17;

     object controller {
          name F8_C_637;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 902;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.972+4.10;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 902;
          base_power LIGHTS*1.9179;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 902;
          base_power CLOTHESWASHER*1.0383;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 902;
          base_power REFRIGERATOR*0.8837;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 902;
          base_power DRYER*0.9074;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 902;
          base_power FREEZER*0.6251;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 902;
          base_power RANGE*0.6053;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 902;
          base_power MICROWAVE*0.7771;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C638;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C638;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C638;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C638;
}

object house {
     name F8_H_638;
     //Residential_5
     parent F8_tpm_rt_C638;
     schedule_skew 2609;
     Rroof 11.47;
     Rwall 5.42;
     Rfloor 5.04;
     Rdoors 3;
     Rwindows 0.75;
     airchange_per_hour 1.37;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.56;
     floor_area 839;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating7*1.025+2.77;

     object controller {
          name F8_C_638;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2609;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.042+2.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2609;
          base_power LIGHTS*1.7751;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power CLOTHESWASHER*0.9447;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power REFRIGERATOR*0.9847;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power DRYER*0.4670;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power FREEZER*0.6610;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power RANGE*0.9772;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 2609;
          base_power MICROWAVE*0.6064;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C639;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C639;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C639;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C639;
}

object house {
     name F8_H_639;
     //Residential_3
     parent F8_tpm_rt_C639;
     schedule_skew -2103;
     Rroof 16.99;
     Rwall 12.56;
     Rfloor 11.46;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.07;
     floor_area 2290;
     number_of_doors 3;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating1*0.966+2.87;

     object controller {
          name F8_C_639;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -2103;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.984+4.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2103;
          base_power LIGHTS*2.5380;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power CLOTHESWASHER*1.3053;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power REFRIGERATOR*1.2339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power DRYER*1.2907;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power FREEZER*0.6746;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power RANGE*0.9984;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2103;
          base_power MICROWAVE*0.9724;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C640;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C640;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C640;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C640;
}

object house {
     name F8_H_640;
     //Residential_2
     parent F8_tpm_rt_C640;
     schedule_skew -92;
     Rroof 26.68;
     Rwall 19.19;
     Rfloor 14.82;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.58;
     floor_area 1547;
     number_of_doors 2;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating5*1.048+1.57;

     object controller {
          name F8_C_640;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -92;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.047+3.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -92;
          base_power LIGHTS*1.2371;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -92;
          base_power CLOTHESWASHER*1.1648;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -92;
          base_power REFRIGERATOR*1.4045;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -92;
          base_power DRYER*0.5308;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -92;
          base_power FREEZER*1.2184;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -92;
          base_power RANGE*0.6827;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -92;
          base_power MICROWAVE*0.5703;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C641;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C641;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C641;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C641;
}

object house {
     name F8_H_641;
     //Residential_1
     parent F8_tpm_rt_C641;
     schedule_skew 494;
     Rroof 21.81;
     Rwall 10.13;
     Rfloor 10.61;
     Rdoors 3;
     Rwindows 1.05;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.93;
     floor_area 1030;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating6*0.969+0.18;

     object controller {
          name F8_C_641;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 494;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.004+3.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 494;
          base_power LIGHTS*2.1815;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 494;
          base_power CLOTHESWASHER*0.8627;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 494;
          base_power REFRIGERATOR*0.9719;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 494;
          base_power DRYER*0.9005;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 494;
          base_power RANGE*0.2575;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 494;
          base_power MICROWAVE*0.8674;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C642;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C642;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C642;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C642;
}

object house {
     name F8_H_642;
     //Residential_2
     parent F8_tpm_rt_C642;
     schedule_skew 753;
     Rroof 27.08;
     Rwall 17.15;
     Rfloor 14.82;
     Rdoors 5;
     Rwindows 1.38;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 743;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating8*0.987+1.34;

     object controller {
          name F8_C_642;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 753;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.976+2.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 753;
          base_power LIGHTS*1.5071;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 753;
          base_power CLOTHESWASHER*0.9132;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 753;
          base_power REFRIGERATOR*0.5846;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 753;
          base_power DRYER*0.6687;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 753;
          base_power FREEZER*0.4322;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 753;
          base_power RANGE*0.9751;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 753;
          base_power MICROWAVE*0.8341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C643;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C643;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C643;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C643;
}

object house {
     name F8_H_643;
     //Residential_1
     parent F8_tpm_rt_C643;
     schedule_skew -1089;
     Rroof 19.31;
     Rwall 10.91;
     Rfloor 10.80;
     Rdoors 3;
     Rwindows 0.96;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.30;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 1528;
     number_of_doors 2;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating4*0.990+0.10;

     object controller {
          name F8_C_643;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1089;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.019+2.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1089;
          base_power LIGHTS*1.2223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C644;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C644;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C644;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C644;
}

object house {
     name F8_H_644;
     //Residential_1
     parent F8_tpm_rt_C644;
     schedule_skew 1177;
     Rroof 18.54;
     Rwall 10.85;
     Rfloor 10.05;
     Rdoors 3;
     Rwindows 1.03;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.92;
     floor_area 903;
     number_of_doors 1;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating4*1.006+1.72;

     object controller {
          name F8_C_644;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1177;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.038+3.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1177;
          base_power LIGHTS*2.0571;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C645;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C645;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C645;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C645;
}

object house {
     name F8_H_645;
     //Residential_2
     parent F8_tpm_rt_C645;
     schedule_skew -1793;
     Rroof 31.98;
     Rwall 20.64;
     Rfloor 13.66;
     Rdoors 5;
     Rwindows 1.41;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.79;
     floor_area 1313;
     number_of_doors 2;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating4*0.989+1.25;

     object controller {
          name F8_C_645;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1793;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.011+2.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1793;
          base_power LIGHTS*1.8302;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power CLOTHESWASHER*0.4739;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power REFRIGERATOR*0.8179;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power DRYER*0.7319;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power FREEZER*0.9054;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power RANGE*0.6162;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1793;
          base_power MICROWAVE*0.9641;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C646;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C646;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C646;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C646;
}

object house {
     name F8_H_646;
     //Residential_2
     parent F8_tpm_rt_C646;
     schedule_skew -538;
     Rroof 31.47;
     Rwall 19.97;
     Rfloor 14.40;
     Rdoors 5;
     Rwindows 1.78;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.50;
     floor_area 1553;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating5*1.006+2.64;

     object controller {
          name F8_C_646;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -538;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.026+4.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -538;
          base_power LIGHTS*0.9924;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -538;
          base_power CLOTHESWASHER*1.3615;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -538;
          base_power REFRIGERATOR*0.9399;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -538;
          base_power DRYER*1.0482;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -538;
          base_power FREEZER*0.5805;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -538;
          base_power RANGE*1.3410;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -538;
          base_power MICROWAVE*0.8262;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C647;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C647;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C647;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C647;
}

object house {
     name F8_H_647;
     //Residential_5
     parent F8_tpm_rt_C647;
     schedule_skew -215;
     Rroof 11.21;
     Rwall 5.05;
     Rfloor 4.19;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 1.41;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.49;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.72;
     floor_area 714;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating2*1.017+2.06;

     object controller {
          name F8_C_647;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -215;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.997+4.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -215;
          base_power LIGHTS*0.8883;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -215;
          base_power CLOTHESWASHER*0.8014;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -215;
          base_power REFRIGERATOR*0.8332;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -215;
          base_power DRYER*0.6868;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -215;
          base_power FREEZER*0.6138;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -215;
          base_power RANGE*0.9487;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -215;
          base_power MICROWAVE*0.7467;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C648;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C648;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C648;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C648;
}

object house {
     name F8_H_648;
     //Residential_1
     parent F8_tpm_rt_C648;
     schedule_skew 1799;
     Rroof 18.29;
     Rwall 8.42;
     Rfloor 11.85;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 1505;
     number_of_doors 2;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating5*1.019+0.82;

     object controller {
          name F8_C_648;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1799;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.992+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1799;
          base_power LIGHTS*1.0903;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C649;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C649;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C649;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C649;
}

object house {
     name F8_H_649;
     //Residential_1
     parent F8_tpm_rt_C649;
     schedule_skew -835;
     Rroof 20.09;
     Rwall 8.68;
     Rfloor 10.59;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.84;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 1236;
     number_of_doors 2;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating2*1.032+0.68;

     object controller {
          name F8_C_649;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -835;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.015+3.68;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -835;
          base_power LIGHTS*0.9943;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C650;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C650;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C650;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C650;
}

object house {
     name F8_H_650;
     //Residential_2
     parent F8_tpm_rt_C650;
     schedule_skew 2549;
     Rroof 29.79;
     Rwall 17.04;
     Rfloor 17.76;
     Rdoors 5;
     Rwindows 2.14;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.10;
     floor_area 1000;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*1.020+1.36;

     object controller {
          name F8_C_650;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2549;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.023+4.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2549;
          base_power LIGHTS*2.0069;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power CLOTHESWASHER*0.5604;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power REFRIGERATOR*0.6424;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power DRYER*0.6305;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power FREEZER*0.9421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power RANGE*0.4963;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 2549;
          base_power MICROWAVE*1.1535;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C651;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C651;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C651;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C651;
}

object house {
     name F8_H_651;
     //Residential_1
     parent F8_tpm_rt_C651;
     schedule_skew 1016;
     Rroof 20.31;
     Rwall 11.99;
     Rfloor 11.34;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 1054;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating8*1.050+2.55;

     object controller {
          name F8_C_651;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1016;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.998+2.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1016;
          base_power LIGHTS*1.4940;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1016;
          base_power CLOTHESWASHER*0.6910;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1016;
          base_power REFRIGERATOR*0.5491;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1016;
          base_power DRYER*0.7420;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1016;
          base_power RANGE*0.4585;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1016;
          base_power MICROWAVE*0.4390;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C652;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C652;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C652;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C652;
}

object house {
     name F8_H_652;
     //Residential_5
     parent F8_tpm_rt_C652;
     schedule_skew 1494;
     Rroof 14.50;
     Rwall 7.86;
     Rfloor 5.15;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 1.50;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.05;
     floor_area 885;
     number_of_doors 1;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating7*0.991+1.08;

     object controller {
          name F8_C_652;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1494;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.029+4.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1494;
          base_power LIGHTS*0.8280;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power CLOTHESWASHER*0.8994;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power REFRIGERATOR*0.7916;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power DRYER*1.0743;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power FREEZER*0.7282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power RANGE*0.4472;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power MICROWAVE*0.9323;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C653;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C653;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C653;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C653;
}

object house {
     name F8_H_653;
     //Residential_1
     parent F8_tpm_rt_C653;
     schedule_skew 1516;
     Rroof 20.47;
     Rwall 9.43;
     Rfloor 10.23;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1488;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating6*1.007+2.29;

     object controller {
          name F8_C_653;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1516;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.978+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1516;
          base_power LIGHTS*1.9054;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C654;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C654;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C654;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C654;
}

object house {
     name F8_H_654;
     //Residential_1
     parent F8_tpm_rt_C654;
     schedule_skew 1486;
     Rroof 22.06;
     Rwall 13.69;
     Rfloor 11.66;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 720;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating8*1.022+2.07;

     object controller {
          name F8_C_654;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1486;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.996+5.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1486;
          base_power LIGHTS*1.9459;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1486;
          base_power CLOTHESWASHER*0.6422;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1486;
          base_power REFRIGERATOR*0.4777;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1486;
          base_power DRYER*0.7497;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1486;
          base_power RANGE*0.2743;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1486;
          base_power MICROWAVE*0.6376;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C655;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C655;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C655;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C655;
}

object house {
     name F8_H_655;
     //Residential_2
     parent F8_tpm_rt_C655;
     schedule_skew 120;
     Rroof 27.81;
     Rwall 17.47;
     Rfloor 15.46;
     Rdoors 5;
     Rwindows 2.21;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.91;
     floor_area 1107;
     number_of_doors 2;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating7*0.980+2.87;

     object controller {
          name F8_C_655;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 120;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.034+3.73;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 120;
          base_power LIGHTS*1.3908;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 120;
          base_power CLOTHESWASHER*0.6175;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 120;
          base_power REFRIGERATOR*0.8583;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 120;
          base_power DRYER*0.6674;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 120;
          base_power FREEZER*0.8627;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 120;
          base_power RANGE*0.4976;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 120;
          base_power MICROWAVE*0.8318;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C656;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C656;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C656;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C656;
}

object house {
     name F8_H_656;
     //Residential_2
     parent F8_tpm_rt_C656;
     schedule_skew 180;
     Rroof 32.57;
     Rwall 16.42;
     Rfloor 16.01;
     Rdoors 5;
     Rwindows 1.98;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.88;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.86;
     floor_area 619;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating5*0.988+0.47;

     object controller {
          name F8_C_656;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 180;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.961+3.63;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 180;
          base_power LIGHTS*1.1235;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 180;
          base_power CLOTHESWASHER*0.7711;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 180;
          base_power REFRIGERATOR*0.9304;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 180;
          base_power DRYER*0.9062;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 180;
          base_power FREEZER*0.3705;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 180;
          base_power RANGE*0.5597;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 180;
          base_power MICROWAVE*0.5732;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C657;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C657;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C657;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C657;
}

object house {
     name F8_H_657;
     //Residential_2
     parent F8_tpm_rt_C657;
     schedule_skew -1957;
     Rroof 28.12;
     Rwall 20.02;
     Rfloor 17.28;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.21;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 909;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating5*1.028+0.53;

     object controller {
          name F8_C_657;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1957;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.953+3.29;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1957;
          base_power LIGHTS*1.0452;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power CLOTHESWASHER*1.0725;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power REFRIGERATOR*0.9257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power DRYER*0.6468;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power FREEZER*1.0749;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power RANGE*0.6841;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1957;
          base_power MICROWAVE*0.3720;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C658;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C658;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C658;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C658;
}

object house {
     name F8_H_658;
     //Residential_2
     parent F8_tpm_rt_C658;
     schedule_skew 6;
     Rroof 26.00;
     Rwall 19.93;
     Rfloor 16.44;
     Rdoors 5;
     Rwindows 1.45;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.68;
     floor_area 1197;
     number_of_doors 2;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating3*1.039+0.94;

     object controller {
          name F8_C_658;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 6;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.999+3.87;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 6;
          base_power LIGHTS*2.4674;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 6;
          base_power CLOTHESWASHER*0.9253;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 6;
          base_power REFRIGERATOR*0.7469;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 6;
          base_power DRYER*1.2486;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 6;
          base_power FREEZER*1.2207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 6;
          base_power RANGE*0.4584;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 6;
          base_power MICROWAVE*0.8448;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C659;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C659;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C659;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C659;
}

object house {
     name F8_H_659;
     //Residential_3
     parent F8_tpm_rt_C659;
     schedule_skew -423;
     Rroof 21.68;
     Rwall 9.14;
     Rfloor 10.43;
     Rdoors 3;
     Rwindows 1.18;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.36;
     floor_area 2141;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating2*0.988+1.24;

     object controller {
          name F8_C_659;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -423;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.017+4.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -423;
          base_power LIGHTS*2.5067;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -423;
          base_power CLOTHESWASHER*1.5666;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -423;
          base_power REFRIGERATOR*0.5701;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -423;
          base_power DRYER*0.6373;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -423;
          base_power FREEZER*1.5511;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -423;
          base_power RANGE*1.0302;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -423;
          base_power MICROWAVE*1.2316;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C660;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C660;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C660;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C660;
}

object house {
     name F8_H_660;
     //Residential_1
     parent F8_tpm_rt_C660;
     schedule_skew 1;
     Rroof 18.42;
     Rwall 11.38;
     Rfloor 10.56;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 934;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating8*1.004+2.67;

     object controller {
          name F8_C_660;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.976+2.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1;
          base_power LIGHTS*1.7000;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1;
          base_power CLOTHESWASHER*0.3977;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1;
          base_power REFRIGERATOR*1.0848;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1;
          base_power DRYER*0.5653;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1;
          base_power RANGE*0.2516;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1;
          base_power MICROWAVE*0.9052;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C661;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C661;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C661;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C661;
}

object house {
     name F8_H_661;
     //Residential_3
     parent F8_tpm_rt_C661;
     schedule_skew 662;
     Rroof 15.69;
     Rwall 9.22;
     Rfloor 10.72;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.26;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.06;
     floor_area 3255;
     number_of_doors 4;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating4*0.978+0.12;

     object controller {
          name F8_C_661;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 662;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.953+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 662;
          base_power LIGHTS*2.3609;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 662;
          base_power CLOTHESWASHER*1.4893;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 662;
          base_power REFRIGERATOR*1.8944;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 662;
          base_power DRYER*1.3001;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 662;
          base_power FREEZER*1.3622;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 662;
          base_power RANGE*1.8659;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 662;
          base_power MICROWAVE*1.0822;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C662;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C662;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C662;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C662;
}

object house {
     name F8_H_662;
     //Residential_2
     parent F8_tpm_rt_C662;
     schedule_skew -588;
     Rroof 27.74;
     Rwall 21.02;
     Rfloor 17.83;
     Rdoors 5;
     Rwindows 1.35;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.85;
     floor_area 1524;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating4*0.954+1.15;

     object controller {
          name F8_C_662;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -588;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.049+5.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -588;
          base_power LIGHTS*1.5630;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -588;
          base_power CLOTHESWASHER*1.2235;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -588;
          base_power REFRIGERATOR*0.9246;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -588;
          base_power DRYER*0.6587;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -588;
          base_power FREEZER*1.2402;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -588;
          base_power RANGE*0.6531;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -588;
          base_power MICROWAVE*1.1344;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C663;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C663;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C663;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C663;
}

object house {
     name F8_H_663;
     //Residential_2
     parent F8_tpm_rt_C663;
     schedule_skew 319;
     Rroof 34.22;
     Rwall 17.21;
     Rfloor 15.44;
     Rdoors 5;
     Rwindows 1.98;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.31;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.55;
     floor_area 835;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating3*1.036+2.70;

     object controller {
          name F8_C_663;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 319;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.963+3.81;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 319;
          base_power LIGHTS*1.5426;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 319;
          base_power CLOTHESWASHER*0.3797;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 319;
          base_power REFRIGERATOR*0.7242;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 319;
          base_power DRYER*0.6656;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 319;
          base_power FREEZER*0.3750;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 319;
          base_power RANGE*0.3573;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 319;
          base_power MICROWAVE*0.8971;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C664;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C664;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C664;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C664;
}

object house {
     name F8_H_664;
     //Residential_1
     parent F8_tpm_rt_C664;
     schedule_skew -714;
     Rroof 18.52;
     Rwall 12.27;
     Rfloor 11.74;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 1249;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating1*1.044+2.69;

     object controller {
          name F8_C_664;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -714;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.961+5.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -714;
          base_power LIGHTS*1.4937;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -714;
          base_power CLOTHESWASHER*0.4987;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -714;
          base_power REFRIGERATOR*1.0916;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -714;
          base_power DRYER*0.7677;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -714;
          base_power RANGE*0.2990;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -714;
          base_power MICROWAVE*0.5423;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C665;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C665;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C665;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C665;
}

object house {
     name F8_H_665;
     //Residential_1
     parent F8_tpm_rt_C665;
     schedule_skew -894;
     Rroof 15.77;
     Rwall 10.28;
     Rfloor 11.31;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.02;
     floor_area 713;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating6*0.969+2.34;

     object controller {
          name F8_C_665;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -894;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.018+5.76;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -894;
          base_power LIGHTS*0.7325;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -894;
          base_power CLOTHESWASHER*0.5397;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -894;
          base_power REFRIGERATOR*0.9705;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -894;
          base_power DRYER*0.9202;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -894;
          base_power RANGE*0.4941;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -894;
          base_power MICROWAVE*0.5769;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C666;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C666;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C666;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C666;
}

object house {
     name F8_H_666;
     //Residential_3
     parent F8_tpm_rt_C666;
     schedule_skew -2624;
     Rroof 19.69;
     Rwall 8.99;
     Rfloor 11.77;
     Rdoors 3;
     Rwindows 1.39;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.70;
     floor_area 3339;
     number_of_doors 4;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating5*0.996+2.58;

     object controller {
          name F8_C_666;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -2624;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.038+3.62;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2624;
          base_power LIGHTS*1.5158;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power CLOTHESWASHER*1.2425;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power REFRIGERATOR*1.3742;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power DRYER*1.1651;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power FREEZER*0.8130;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power RANGE*1.6733;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -2624;
          base_power MICROWAVE*1.9180;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C667;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C667;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C667;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C667;
}

object house {
     name F8_H_667;
     //Residential_2
     parent F8_tpm_rt_C667;
     schedule_skew -2057;
     Rroof 34.36;
     Rwall 16.39;
     Rfloor 13.97;
     Rdoors 5;
     Rwindows 2.00;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.89;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 1526;
     number_of_doors 2;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating3*0.983+2.51;

     object controller {
          name F8_C_667;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -2057;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.958+3.40;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2057;
          base_power LIGHTS*2.2095;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power CLOTHESWASHER*0.9012;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power REFRIGERATOR*1.3097;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power DRYER*0.6735;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power FREEZER*0.7285;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power RANGE*0.5233;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2057;
          base_power MICROWAVE*0.5898;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C668;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C668;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C668;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C668;
}

object house {
     name F8_H_668;
     //Residential_1
     parent F8_tpm_rt_C668;
     schedule_skew -401;
     Rroof 16.03;
     Rwall 10.51;
     Rfloor 10.19;
     Rdoors 3;
     Rwindows 1.75;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.17;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.68;
     floor_area 637;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating2*1.025+1.04;

     object controller {
          name F8_C_668;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -401;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.997+5.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -401;
          base_power LIGHTS*1.7148;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C669;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C669;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C669;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C669;
}

object house {
     name F8_H_669;
     //Residential_1
     parent F8_tpm_rt_C669;
     schedule_skew 629;
     Rroof 22.25;
     Rwall 11.04;
     Rfloor 10.12;
     Rdoors 3;
     Rwindows 1.11;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.78;
     floor_area 875;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.038+1.64;

     object controller {
          name F8_C_669;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 629;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.012+3.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 629;
          base_power LIGHTS*1.9169;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C670;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C670;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C670;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C670;
}

object house {
     name F8_H_670;
     //Residential_3
     parent F8_tpm_rt_C670;
     schedule_skew -708;
     Rroof 18.19;
     Rwall 11.18;
     Rfloor 11.27;
     Rdoors 3;
     Rwindows 1.50;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.91;
     floor_area 2317;
     number_of_doors 3;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating5*1.035+0.62;

     object controller {
          name F8_C_670;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -708;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.026+5.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -708;
          base_power LIGHTS*3.1490;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -708;
          base_power CLOTHESWASHER*1.2978;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -708;
          base_power REFRIGERATOR*1.3868;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -708;
          base_power DRYER*1.6250;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -708;
          base_power FREEZER*1.0897;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -708;
          base_power RANGE*0.5960;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -708;
          base_power MICROWAVE*1.6779;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C671;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C671;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C671;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C671;
}

object house {
     name F8_H_671;
     //Residential_1
     parent F8_tpm_rt_C671;
     schedule_skew -1924;
     Rroof 16.61;
     Rwall 13.61;
     Rfloor 10.28;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.61;
     floor_area 1560;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating2*1.028+2.07;

     object controller {
          name F8_C_671;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1924;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.979+3.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1924;
          base_power LIGHTS*2.7398;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C672;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C672;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C672;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C672;
}

object house {
     name F8_H_672;
     //Residential_5
     parent F8_tpm_rt_C672;
     schedule_skew -1189;
     Rroof 15.01;
     Rwall 6.58;
     Rfloor 5.36;
     Rdoors 3;
     Rwindows 0.89;
     airchange_per_hour 1.35;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.77;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.68;
     floor_area 729;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating4*0.970+0.28;

     object controller {
          name F8_C_672;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1189;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.956+5.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1189;
          base_power LIGHTS*1.3631;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power CLOTHESWASHER*0.7708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power REFRIGERATOR*0.3552;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power DRYER*0.7069;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power FREEZER*0.3859;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power RANGE*0.3923;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1189;
          base_power MICROWAVE*0.3711;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C673;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C673;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C673;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C673;
}

object house {
     name F8_H_673;
     //Residential_5
     parent F8_tpm_rt_C673;
     schedule_skew 533;
     Rroof 10.95;
     Rwall 6.77;
     Rfloor 4.47;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 1.27;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.29;
     floor_area 802;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating3*0.960+1.06;

     object controller {
          name F8_C_673;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 533;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.044+4.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 533;
          base_power LIGHTS*1.5021;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 533;
          base_power CLOTHESWASHER*0.8822;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 533;
          base_power REFRIGERATOR*0.5017;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 533;
          base_power DRYER*0.5198;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 533;
          base_power FREEZER*0.6337;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 533;
          base_power RANGE*0.8531;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 533;
          base_power MICROWAVE*0.5429;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C674;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C674;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C674;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C674;
}

object house {
     name F8_H_674;
     //Residential_5
     parent F8_tpm_rt_C674;
     schedule_skew 44;
     Rroof 14.54;
     Rwall 5.21;
     Rfloor 5.63;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 1.33;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.28;
     floor_area 851;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating3*0.965+1.86;

     object controller {
          name F8_C_674;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 44;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.988+4.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 44;
          base_power LIGHTS*1.6437;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 44;
          base_power CLOTHESWASHER*0.5687;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 44;
          base_power REFRIGERATOR*0.5183;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 44;
          base_power DRYER*0.4067;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 44;
          base_power FREEZER*0.8197;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 44;
          base_power RANGE*0.7247;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 44;
          base_power MICROWAVE*0.9219;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C675;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C675;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C675;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C675;
}

object house {
     name F8_H_675;
     //Residential_1
     parent F8_tpm_rt_C675;
     schedule_skew 439;
     Rroof 22.04;
     Rwall 11.67;
     Rfloor 10.13;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 981;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.023+0.15;

     object controller {
          name F8_C_675;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 439;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.965+3.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 439;
          base_power LIGHTS*1.6454;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C676;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C676;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C676;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C676;
}

object house {
     name F8_H_676;
     //Residential_5
     parent F8_tpm_rt_C676;
     schedule_skew -1310;
     Rroof 12.68;
     Rwall 5.65;
     Rfloor 4.51;
     Rdoors 3;
     Rwindows 1.74;
     airchange_per_hour 1.49;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 709;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating4*1.039+2.20;

     object controller {
          name F8_C_676;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1310;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.016+5.10;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1310;
          base_power LIGHTS*1.1943;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power CLOTHESWASHER*0.3910;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power REFRIGERATOR*0.8281;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power DRYER*0.5456;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power FREEZER*0.4458;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power RANGE*0.6911;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1310;
          base_power MICROWAVE*0.3878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C677;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C677;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C677;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C677;
}

object house {
     name F8_H_677;
     //Residential_5
     parent F8_tpm_rt_C677;
     schedule_skew 1073;
     Rroof 14.13;
     Rwall 6.20;
     Rfloor 4.11;
     Rdoors 3;
     Rwindows 1.71;
     airchange_per_hour 1.37;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.28;
     floor_area 873;
     number_of_doors 1;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating2*1.018+0.43;

     object controller {
          name F8_C_677;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1073;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.035+5.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1073;
          base_power LIGHTS*1.0850;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power CLOTHESWASHER*0.8076;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power REFRIGERATOR*1.0115;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power DRYER*0.6489;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power FREEZER*0.5666;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power RANGE*1.0589;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1073;
          base_power MICROWAVE*0.7707;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C678;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C678;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C678;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C678;
}

object house {
     name F8_H_678;
     //Residential_5
     parent F8_tpm_rt_C678;
     schedule_skew 1668;
     Rroof 12.91;
     Rwall 6.86;
     Rfloor 4.48;
     Rdoors 3;
     Rwindows 1.34;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.14;
     floor_area 701;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating3*0.980+0.56;

     object controller {
          name F8_C_678;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1668;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.979+5.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1668;
          base_power LIGHTS*0.8621;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power CLOTHESWASHER*0.4530;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power REFRIGERATOR*0.5620;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power DRYER*0.7078;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power FREEZER*0.9601;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power RANGE*0.5350;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1668;
          base_power MICROWAVE*0.8546;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C679;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C679;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C679;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C679;
}

object house {
     name F8_H_679;
     //Residential_2
     parent F8_tpm_rt_C679;
     schedule_skew 8;
     Rroof 29.08;
     Rwall 19.51;
     Rfloor 14.15;
     Rdoors 5;
     Rwindows 1.56;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 992;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.015+1.97;

     object controller {
          name F8_C_679;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 8;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.980+3.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 8;
          base_power LIGHTS*0.9876;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 8;
          base_power CLOTHESWASHER*0.8537;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 8;
          base_power REFRIGERATOR*0.4560;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 8;
          base_power DRYER*0.7891;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 8;
          base_power FREEZER*0.6910;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 8;
          base_power RANGE*0.7445;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 8;
          base_power MICROWAVE*0.5456;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C680;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C680;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C680;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C680;
}

object house {
     name F8_H_680;
     //Residential_1
     parent F8_tpm_rt_C680;
     schedule_skew -650;
     Rroof 18.83;
     Rwall 8.30;
     Rfloor 11.55;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 1146;
     number_of_doors 2;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating6*0.963+1.47;

     object controller {
          name F8_C_680;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -650;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.979+3.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -650;
          base_power LIGHTS*0.9345;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -650;
          base_power CLOTHESWASHER*0.5363;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -650;
          base_power REFRIGERATOR*1.0464;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -650;
          base_power DRYER*0.8725;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -650;
          base_power RANGE*0.4953;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -650;
          base_power MICROWAVE*0.9446;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C681;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C681;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C681;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C681;
}

object house {
     name F8_H_681;
     //Residential_1
     parent F8_tpm_rt_C681;
     schedule_skew 2638;
     Rroof 18.10;
     Rwall 9.65;
     Rfloor 10.62;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.10;
     floor_area 751;
     number_of_doors 1;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating6*0.952+1.54;

     object controller {
          name F8_C_681;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2638;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.955+5.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2638;
          base_power LIGHTS*1.5412;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C682;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C682;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C682;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C682;
}

object house {
     name F8_H_682;
     //Residential_2
     parent F8_tpm_rt_C682;
     schedule_skew -1397;
     Rroof 30.31;
     Rwall 18.44;
     Rfloor 16.87;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 1009;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating8*1.047+0.94;

     object controller {
          name F8_C_682;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1397;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.993+4.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1397;
          base_power LIGHTS*0.9200;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power CLOTHESWASHER*0.6460;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power REFRIGERATOR*0.6878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power DRYER*0.9710;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power FREEZER*1.0675;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power RANGE*0.6327;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1397;
          base_power MICROWAVE*0.7426;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C683;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C683;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C683;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C683;
}

object house {
     name F8_H_683;
     //Residential_1
     parent F8_tpm_rt_C683;
     schedule_skew -1006;
     Rroof 16.26;
     Rwall 12.97;
     Rfloor 11.95;
     Rdoors 3;
     Rwindows 1.21;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.82;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 782;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*0.969+0.02;

     object controller {
          name F8_C_683;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1006;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.954+5.41;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1006;
          base_power LIGHTS*0.7330;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1006;
          base_power CLOTHESWASHER*0.7420;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1006;
          base_power REFRIGERATOR*0.8097;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1006;
          base_power DRYER*0.6273;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1006;
          base_power RANGE*0.3252;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1006;
          base_power MICROWAVE*0.7077;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C684;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C684;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C684;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C684;
}

object house {
     name F8_H_684;
     //Residential_3
     parent F8_tpm_rt_C684;
     schedule_skew 2513;
     Rroof 20.23;
     Rwall 13.88;
     Rfloor 11.98;
     Rdoors 3;
     Rwindows 1.08;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 2867;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating6*1.018+0.96;

     object controller {
          name F8_C_684;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2513;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.024+2.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2513;
          base_power LIGHTS*2.0810;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power CLOTHESWASHER*0.7115;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power REFRIGERATOR*1.1098;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power DRYER*1.4455;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power FREEZER*1.3408;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power RANGE*1.0141;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 2513;
          base_power MICROWAVE*1.4082;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C685;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C685;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C685;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C685;
}

object house {
     name F8_H_685;
     //Residential_3
     parent F8_tpm_rt_C685;
     schedule_skew 1083;
     Rroof 21.11;
     Rwall 12.24;
     Rfloor 10.03;
     Rdoors 3;
     Rwindows 1.62;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.64;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.03;
     floor_area 2518;
     number_of_doors 3;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating3*0.976+1.46;

     object controller {
          name F8_C_685;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1083;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.974+4.76;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1083;
          base_power LIGHTS*2.9466;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power CLOTHESWASHER*1.6314;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power REFRIGERATOR*1.0767;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power DRYER*0.8994;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power FREEZER*0.9658;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power RANGE*1.4308;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1083;
          base_power MICROWAVE*0.9945;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C686;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C686;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C686;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C686;
}

object house {
     name F8_H_686;
     //Residential_1
     parent F8_tpm_rt_C686;
     schedule_skew 1224;
     Rroof 22.48;
     Rwall 8.22;
     Rfloor 11.53;
     Rdoors 3;
     Rwindows 1.38;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.02;
     floor_area 685;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating4*0.956+1.87;

     object controller {
          name F8_C_686;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1224;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.985+4.10;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1224;
          base_power LIGHTS*1.8305;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1224;
          base_power CLOTHESWASHER*0.8201;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1224;
          base_power REFRIGERATOR*0.4251;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1224;
          base_power DRYER*0.7344;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1224;
          base_power RANGE*0.1787;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1224;
          base_power MICROWAVE*0.6479;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C687;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C687;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C687;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C687;
}

object house {
     name F8_H_687;
     //Residential_3
     parent F8_tpm_rt_C687;
     schedule_skew -410;
     Rroof 22.69;
     Rwall 10.73;
     Rfloor 11.14;
     Rdoors 3;
     Rwindows 0.80;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.95;
     floor_area 3180;
     number_of_doors 4;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating6*0.951+1.88;

     object controller {
          name F8_C_687;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -410;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.012+5.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -410;
          base_power LIGHTS*2.9264;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -410;
          base_power CLOTHESWASHER*1.2872;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -410;
          base_power REFRIGERATOR*1.5837;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -410;
          base_power DRYER*1.5875;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -410;
          base_power FREEZER*1.6246;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -410;
          base_power RANGE*1.4533;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -410;
          base_power MICROWAVE*0.7035;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C688;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C688;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C688;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C688;
}

object house {
     name F8_H_688;
     //Residential_2
     parent F8_tpm_rt_C688;
     schedule_skew 561;
     Rroof 29.71;
     Rwall 19.68;
     Rfloor 15.63;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.65;
     floor_area 1174;
     number_of_doors 2;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating6*1.026+0.17;

     object controller {
          name F8_C_688;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 561;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.960+3.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 561;
          base_power LIGHTS*1.4634;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 561;
          base_power CLOTHESWASHER*1.1509;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 561;
          base_power REFRIGERATOR*1.1937;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 561;
          base_power DRYER*1.0125;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 561;
          base_power FREEZER*0.8476;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 561;
          base_power RANGE*0.5412;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 561;
          base_power MICROWAVE*0.9394;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C689;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C689;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C689;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C689;
}

object house {
     name F8_H_689;
     //Residential_2
     parent F8_tpm_rt_C689;
     schedule_skew -1125;
     Rroof 27.39;
     Rwall 17.77;
     Rfloor 13.30;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.17;
     floor_area 673;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating8*0.992+2.55;

     object controller {
          name F8_C_689;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1125;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.047+2.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1125;
          base_power LIGHTS*1.8190;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power CLOTHESWASHER*0.7894;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power REFRIGERATOR*0.7230;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power DRYER*0.8382;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power FREEZER*0.8929;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power RANGE*0.9038;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1125;
          base_power MICROWAVE*0.5294;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C690;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C690;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C690;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C690;
}

object house {
     name F8_H_690;
     //Residential_5
     parent F8_tpm_rt_C690;
     schedule_skew 1594;
     Rroof 17.00;
     Rwall 6.73;
     Rfloor 4.21;
     Rdoors 3;
     Rwindows 1.36;
     airchange_per_hour 1.41;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.33;
     floor_area 844;
     number_of_doors 1;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating2*0.999+2.14;

     object controller {
          name F8_C_690;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1594;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.955+4.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1594;
          base_power LIGHTS*1.6374;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power CLOTHESWASHER*1.0292;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power REFRIGERATOR*0.7149;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power DRYER*1.0726;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power FREEZER*0.8714;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power RANGE*0.3947;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1594;
          base_power MICROWAVE*0.4657;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C691;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C691;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C691;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C691;
}

object house {
     name F8_H_691;
     //Residential_5
     parent F8_tpm_rt_C691;
     schedule_skew 2470;
     Rroof 11.51;
     Rwall 6.29;
     Rfloor 5.48;
     Rdoors 3;
     Rwindows 0.86;
     airchange_per_hour 1.46;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.31;
     floor_area 602;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating5*0.989+0.98;

     object controller {
          name F8_C_691;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2470;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.955+3.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2470;
          base_power LIGHTS*1.4872;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power CLOTHESWASHER*0.4273;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power REFRIGERATOR*0.7292;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power DRYER*0.5784;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power FREEZER*0.3481;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power RANGE*0.6463;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 2470;
          base_power MICROWAVE*0.7095;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C692;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C692;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C692;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C692;
}

object house {
     name F8_H_692;
     //Residential_4
     parent F8_tpm_rt_C692;
     schedule_skew -1630;
     Rroof 30.32;
     Rwall 20.65;
     Rfloor 16.49;
     Rdoors 5;
     Rwindows 1.37;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 2599;
     number_of_doors 3;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating3*0.986+1.08;

     object controller {
          name F8_C_692;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1630;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.966+5.43;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1630;
          base_power LIGHTS*3.5275;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power CLOTHESWASHER*0.8878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power REFRIGERATOR*1.7635;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power DRYER*1.2763;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power FREEZER*1.4157;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power RANGE*1.3412;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1630;
          base_power MICROWAVE*1.5626;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C693;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C693;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C693;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C693;
}

object house {
     name F8_H_693;
     //Residential_2
     parent F8_tpm_rt_C693;
     schedule_skew -438;
     Rroof 34.59;
     Rwall 19.46;
     Rfloor 16.93;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.19;
     floor_area 1386;
     number_of_doors 2;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating5*1.019+0.12;

     object controller {
          name F8_C_693;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -438;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.003+5.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -438;
          base_power LIGHTS*2.4916;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -438;
          base_power CLOTHESWASHER*0.9903;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -438;
          base_power REFRIGERATOR*0.6454;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -438;
          base_power DRYER*1.1684;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -438;
          base_power FREEZER*0.9454;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -438;
          base_power RANGE*1.1016;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -438;
          base_power MICROWAVE*0.7658;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C694;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C694;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C694;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C694;
}

object house {
     name F8_H_694;
     //Residential_1
     parent F8_tpm_rt_C694;
     schedule_skew 415;
     Rroof 19.54;
     Rwall 12.12;
     Rfloor 11.77;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.23;
     floor_area 1347;
     number_of_doors 2;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating8*1.032+0.78;

     object controller {
          name F8_C_694;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 415;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.989+2.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 415;
          base_power LIGHTS*1.5050;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 415;
          base_power CLOTHESWASHER*0.6504;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 415;
          base_power REFRIGERATOR*0.4785;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 415;
          base_power DRYER*0.5056;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 415;
          base_power RANGE*0.4390;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 415;
          base_power MICROWAVE*0.9590;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C695;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C695;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C695;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C695;
}

object house {
     name F8_H_695;
     //Residential_1
     parent F8_tpm_rt_C695;
     schedule_skew -136;
     Rroof 22.73;
     Rwall 9.80;
     Rfloor 11.78;
     Rdoors 3;
     Rwindows 1.68;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.13;
     floor_area 1331;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating5*1.009+1.38;

     object controller {
          name F8_C_695;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -136;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.038+2.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -136;
          base_power LIGHTS*1.1223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C696;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C696;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C696;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C696;
}

object house {
     name F8_H_696;
     //Residential_4
     parent F8_tpm_rt_C696;
     schedule_skew -1876;
     Rroof 30.28;
     Rwall 16.52;
     Rfloor 15.55;
     Rdoors 5;
     Rwindows 1.92;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.80;
     floor_area 2100;
     number_of_doors 3;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating3*1.006+1.50;

     object controller {
          name F8_C_696;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1876;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.045+4.57;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1876;
          base_power LIGHTS*2.7306;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power CLOTHESWASHER*1.3068;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power REFRIGERATOR*1.3136;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power DRYER*1.2872;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power FREEZER*1.5512;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power RANGE*1.3847;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1876;
          base_power MICROWAVE*0.5498;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C697;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C697;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C697;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C697;
}

object house {
     name F8_H_697;
     //Residential_4
     parent F8_tpm_rt_C697;
     schedule_skew 800;
     Rroof 31.51;
     Rwall 18.72;
     Rfloor 12.30;
     Rdoors 5;
     Rwindows 1.90;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.98;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 3272;
     number_of_doors 4;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating5*1.032+1.35;

     object controller {
          name F8_C_697;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 800;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.022+3.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 800;
          base_power LIGHTS*1.4700;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 800;
          base_power CLOTHESWASHER*0.9194;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 800;
          base_power REFRIGERATOR*0.9414;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 800;
          base_power DRYER*1.2208;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 800;
          base_power FREEZER*1.7983;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 800;
          base_power RANGE*1.2568;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 800;
          base_power MICROWAVE*0.8865;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C698;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C698;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C698;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C698;
}

object house {
     name F8_H_698;
     //Residential_5
     parent F8_tpm_rt_C698;
     schedule_skew 1043;
     Rroof 16.94;
     Rwall 7.13;
     Rfloor 5.11;
     Rdoors 3;
     Rwindows 1.47;
     airchange_per_hour 1.51;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.28;
     floor_area 831;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating4*1.003+2.59;

     object controller {
          name F8_C_698;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1043;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.046+3.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1043;
          base_power LIGHTS*1.1257;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power CLOTHESWASHER*1.0463;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power REFRIGERATOR*0.9244;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power DRYER*0.4785;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power FREEZER*0.6619;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power RANGE*0.4477;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1043;
          base_power MICROWAVE*0.9108;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C699;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C699;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C699;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C699;
}

object house {
     name F8_H_699;
     //Residential_2
     parent F8_tpm_rt_C699;
     schedule_skew 287;
     Rroof 29.64;
     Rwall 21.54;
     Rfloor 15.77;
     Rdoors 5;
     Rwindows 1.28;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.81;
     floor_area 1415;
     number_of_doors 2;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating8*1.009+1.74;

     object controller {
          name F8_C_699;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 287;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.995+5.61;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 287;
          base_power LIGHTS*2.0791;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 287;
          base_power CLOTHESWASHER*0.5037;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 287;
          base_power REFRIGERATOR*0.5356;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 287;
          base_power DRYER*0.7122;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 287;
          base_power FREEZER*0.7593;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 287;
          base_power RANGE*0.5606;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 287;
          base_power MICROWAVE*1.2518;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C700;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C700;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C700;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C700;
}

object house {
     name F8_H_700;
     //Residential_1
     parent F8_tpm_rt_C700;
     schedule_skew 555;
     Rroof 20.91;
     Rwall 10.74;
     Rfloor 11.31;
     Rdoors 3;
     Rwindows 1.07;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.77;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.67;
     floor_area 1536;
     number_of_doors 2;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating5*1.046+0.40;

     object controller {
          name F8_C_700;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 555;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.036+3.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 555;
          base_power LIGHTS*1.7873;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 555;
          base_power CLOTHESWASHER*0.7183;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 555;
          base_power REFRIGERATOR*1.0680;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 555;
          base_power DRYER*0.5061;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 555;
          base_power RANGE*0.2449;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 555;
          base_power MICROWAVE*1.3554;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C701;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C701;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C701;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C701;
}

object house {
     name F8_H_701;
     //Residential_2
     parent F8_tpm_rt_C701;
     schedule_skew 1289;
     Rroof 32.27;
     Rwall 19.90;
     Rfloor 16.92;
     Rdoors 5;
     Rwindows 1.55;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.05;
     floor_area 1350;
     number_of_doors 2;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating6*1.030+0.90;

     object controller {
          name F8_C_701;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1289;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.050+4.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1289;
          base_power LIGHTS*2.1139;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power CLOTHESWASHER*0.5167;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power REFRIGERATOR*0.5666;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power DRYER*0.9967;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power FREEZER*0.7563;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power RANGE*1.0190;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1289;
          base_power MICROWAVE*1.0425;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C702;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C702;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C702;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C702;
}

object house {
     name F8_H_702;
     //Residential_1
     parent F8_tpm_rt_C702;
     schedule_skew 341;
     Rroof 21.12;
     Rwall 12.82;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1080;
     number_of_doors 2;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating3*1.041+2.55;

     object controller {
          name F8_C_702;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 341;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.976+3.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 341;
          base_power LIGHTS*2.3250;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 341;
          base_power CLOTHESWASHER*0.9554;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 341;
          base_power REFRIGERATOR*0.8534;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 341;
          base_power DRYER*0.7001;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 341;
          base_power RANGE*0.2619;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 341;
          base_power MICROWAVE*0.9794;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C703;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C703;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C703;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C703;
}

object house {
     name F8_H_703;
     //Residential_2
     parent F8_tpm_rt_C703;
     schedule_skew 680;
     Rroof 28.02;
     Rwall 16.33;
     Rfloor 14.73;
     Rdoors 5;
     Rwindows 1.46;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.59;
     floor_area 1199;
     number_of_doors 2;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating6*1.011+0.79;

     object controller {
          name F8_C_703;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 680;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.998+2.76;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 680;
          base_power LIGHTS*1.0887;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 680;
          base_power CLOTHESWASHER*1.2155;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 680;
          base_power REFRIGERATOR*0.5254;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 680;
          base_power DRYER*0.7483;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 680;
          base_power FREEZER*0.6541;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 680;
          base_power RANGE*1.2260;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 680;
          base_power MICROWAVE*0.9469;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C704;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C704;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C704;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C704;
}

object house {
     name F8_H_704;
     //Residential_2
     parent F8_tpm_rt_C704;
     schedule_skew -472;
     Rroof 34.17;
     Rwall 17.59;
     Rfloor 16.32;
     Rdoors 5;
     Rwindows 2.12;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.60;
     floor_area 1431;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating7*1.002+2.70;

     object controller {
          name F8_C_704;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -472;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.983+4.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -472;
          base_power LIGHTS*2.6452;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -472;
          base_power CLOTHESWASHER*1.1990;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -472;
          base_power REFRIGERATOR*1.2071;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -472;
          base_power DRYER*0.8705;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -472;
          base_power FREEZER*1.2975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -472;
          base_power RANGE*0.9811;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -472;
          base_power MICROWAVE*0.5666;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C705;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C705;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C705;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C705;
}

object house {
     name F8_H_705;
     //Residential_2
     parent F8_tpm_rt_C705;
     schedule_skew 2213;
     Rroof 29.34;
     Rwall 19.69;
     Rfloor 15.04;
     Rdoors 5;
     Rwindows 1.81;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.21;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.14;
     floor_area 1339;
     number_of_doors 2;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating4*1.029+0.64;

     object controller {
          name F8_C_705;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2213;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.034+5.72;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2213;
          base_power LIGHTS*1.9767;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power CLOTHESWASHER*0.4787;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power REFRIGERATOR*0.9406;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power DRYER*0.8287;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power FREEZER*0.5280;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power RANGE*1.2586;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 2213;
          base_power MICROWAVE*1.2859;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C706;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C706;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C706;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C706;
}

object house {
     name F8_H_706;
     //Residential_3
     parent F8_tpm_rt_C706;
     schedule_skew 120;
     Rroof 19.57;
     Rwall 12.91;
     Rfloor 11.62;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 2903;
     number_of_doors 3;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating4*1.043+0.91;

     object controller {
          name F8_C_706;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 120;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.033+3.32;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 120;
          base_power LIGHTS*3.6298;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 120;
          base_power CLOTHESWASHER*0.9395;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 120;
          base_power REFRIGERATOR*1.0132;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 120;
          base_power DRYER*1.7101;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 120;
          base_power FREEZER*0.9196;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 120;
          base_power RANGE*1.6327;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 120;
          base_power MICROWAVE*1.2485;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C707;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C707;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C707;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C707;
}

object house {
     name F8_H_707;
     //Residential_4
     parent F8_tpm_rt_C707;
     schedule_skew 668;
     Rroof 30.08;
     Rwall 20.72;
     Rfloor 15.07;
     Rdoors 5;
     Rwindows 1.54;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.17;
     floor_area 2662;
     number_of_doors 3;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating3*0.997+0.39;

     object controller {
          name F8_C_707;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 668;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.014+4.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 668;
          base_power LIGHTS*1.2057;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 668;
          base_power CLOTHESWASHER*1.1679;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 668;
          base_power REFRIGERATOR*1.1752;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 668;
          base_power DRYER*0.6208;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 668;
          base_power FREEZER*0.8128;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 668;
          base_power RANGE*0.7546;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 668;
          base_power MICROWAVE*1.3257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C708;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C708;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C708;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C708;
}

object house {
     name F8_H_708;
     //Residential_1
     parent F8_tpm_rt_C708;
     schedule_skew -1963;
     Rroof 15.55;
     Rwall 10.71;
     Rfloor 10.36;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.68;
     floor_area 764;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating8*0.952+1.42;

     object controller {
          name F8_C_708;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1963;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.999+2.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1963;
          base_power LIGHTS*0.6880;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1963;
          base_power CLOTHESWASHER*0.6220;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1963;
          base_power REFRIGERATOR*0.9623;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1963;
          base_power DRYER*0.4557;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1963;
          base_power RANGE*0.2803;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1963;
          base_power MICROWAVE*0.6617;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C709;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C709;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C709;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C709;
}

object house {
     name F8_H_709;
     //Residential_1
     parent F8_tpm_rt_C709;
     schedule_skew -841;
     Rroof 16.47;
     Rwall 10.41;
     Rfloor 11.82;
     Rdoors 3;
     Rwindows 1.47;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 897;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating4*0.983+0.49;

     object controller {
          name F8_C_709;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -841;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.000+4.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -841;
          base_power LIGHTS*0.7852;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -841;
          base_power CLOTHESWASHER*0.9318;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -841;
          base_power REFRIGERATOR*0.7319;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -841;
          base_power DRYER*0.6430;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -841;
          base_power RANGE*0.4677;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -841;
          base_power MICROWAVE*1.0238;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C710;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C710;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C710;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C710;
}

object house {
     name F8_H_710;
     //Residential_4
     parent F8_tpm_rt_C710;
     schedule_skew 2641;
     Rroof 26.77;
     Rwall 20.31;
     Rfloor 12.41;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.03;
     floor_area 3540;
     number_of_doors 4;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating3*0.969+1.75;

     object controller {
          name F8_C_710;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2641;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.028+4.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2641;
          base_power LIGHTS*3.0607;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power CLOTHESWASHER*0.7921;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power REFRIGERATOR*1.7581;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power DRYER*0.7557;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power FREEZER*1.2244;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power RANGE*1.6417;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2641;
          base_power MICROWAVE*1.7123;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C711;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C711;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C711;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C711;
}

object house {
     name F8_H_711;
     //Residential_3
     parent F8_tpm_rt_C711;
     schedule_skew 464;
     Rroof 18.36;
     Rwall 9.78;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 1.50;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 2658;
     number_of_doors 3;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating4*0.993+0.44;

     object controller {
          name F8_C_711;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 464;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.045+5.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 464;
          base_power LIGHTS*1.4890;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 464;
          base_power CLOTHESWASHER*1.2847;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 464;
          base_power REFRIGERATOR*0.7866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 464;
          base_power DRYER*1.1623;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 464;
          base_power FREEZER*1.7201;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 464;
          base_power RANGE*0.7556;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 464;
          base_power MICROWAVE*1.7029;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C712;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C712;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C712;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C712;
}

object house {
     name F8_H_712;
     //Residential_1
     parent F8_tpm_rt_C712;
     schedule_skew -1763;
     Rroof 22.58;
     Rwall 11.14;
     Rfloor 10.07;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.00;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.84;
     floor_area 892;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating6*0.965+0.57;

     object controller {
          name F8_C_712;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1763;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.967+2.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1763;
          base_power LIGHTS*1.8482;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C713;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C713;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C713;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C713;
}

object house {
     name F8_H_713;
     //Residential_2
     parent F8_tpm_rt_C713;
     schedule_skew 1061;
     Rroof 33.97;
     Rwall 20.73;
     Rfloor 14.29;
     Rdoors 5;
     Rwindows 1.77;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.06;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.47;
     floor_area 997;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating4*0.990+2.33;

     object controller {
          name F8_C_713;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1061;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.007+3.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1061;
          base_power LIGHTS*1.8043;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power CLOTHESWASHER*0.9241;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power REFRIGERATOR*0.7967;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power DRYER*0.6657;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power FREEZER*0.7291;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power RANGE*0.8398;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1061;
          base_power MICROWAVE*0.6647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C714;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C714;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C714;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C714;
}

object house {
     name F8_H_714;
     //Residential_5
     parent F8_tpm_rt_C714;
     schedule_skew 999;
     Rroof 13.34;
     Rwall 7.11;
     Rfloor 5.37;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 1.22;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.54;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.20;
     floor_area 726;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating3*1.044+1.97;

     object controller {
          name F8_C_714;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 999;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.049+3.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 999;
          base_power LIGHTS*1.3969;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 999;
          base_power CLOTHESWASHER*0.6341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 999;
          base_power REFRIGERATOR*0.6783;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 999;
          base_power DRYER*0.5030;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 999;
          base_power FREEZER*0.7381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 999;
          base_power RANGE*0.9397;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 999;
          base_power MICROWAVE*0.6464;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C715;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C715;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C715;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C715;
}

object house {
     name F8_H_715;
     //Residential_5
     parent F8_tpm_rt_C715;
     schedule_skew 2068;
     Rroof 14.45;
     Rwall 7.39;
     Rfloor 5.69;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.54;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.08;
     floor_area 740;
     number_of_doors 1;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating4*0.990+2.30;

     object controller {
          name F8_C_715;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2068;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.985+3.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2068;
          base_power LIGHTS*1.8724;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power CLOTHESWASHER*0.7311;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power REFRIGERATOR*0.6722;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power DRYER*0.9108;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power FREEZER*0.8889;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power RANGE*1.0055;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2068;
          base_power MICROWAVE*0.7642;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C716;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C716;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C716;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C716;
}

object house {
     name F8_H_716;
     //Residential_2
     parent F8_tpm_rt_C716;
     schedule_skew -2582;
     Rroof 34.10;
     Rwall 17.13;
     Rfloor 17.08;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.97;
     floor_area 1116;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating1*0.973+0.77;

     object controller {
          name F8_C_716;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -2582;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.971+3.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2582;
          base_power LIGHTS*0.9676;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power CLOTHESWASHER*1.0552;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power REFRIGERATOR*1.1656;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power DRYER*0.5491;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power FREEZER*0.9187;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power RANGE*1.1916;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2582;
          base_power MICROWAVE*0.5865;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C717;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C717;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C717;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C717;
}

object house {
     name F8_H_717;
     //Residential_2
     parent F8_tpm_rt_C717;
     schedule_skew 257;
     Rroof 29.54;
     Rwall 21.98;
     Rfloor 12.67;
     Rdoors 5;
     Rwindows 1.33;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.05;
     floor_area 1449;
     number_of_doors 2;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating1*1.046+0.57;

     object controller {
          name F8_C_717;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 257;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.969+5.74;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 257;
          base_power LIGHTS*2.0725;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 257;
          base_power CLOTHESWASHER*1.0508;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 257;
          base_power REFRIGERATOR*1.1600;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 257;
          base_power DRYER*0.8268;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 257;
          base_power FREEZER*0.9923;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 257;
          base_power RANGE*0.7171;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 257;
          base_power MICROWAVE*0.7650;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C718;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C718;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C718;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C718;
}

object house {
     name F8_H_718;
     //Residential_3
     parent F8_tpm_rt_C718;
     schedule_skew 293;
     Rroof 16.79;
     Rwall 11.33;
     Rfloor 10.59;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 3083;
     number_of_doors 4;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating3*0.966+2.28;

     object controller {
          name F8_C_718;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 293;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.999+2.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 293;
          base_power LIGHTS*2.0212;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 293;
          base_power CLOTHESWASHER*1.4774;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 293;
          base_power REFRIGERATOR*1.4903;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 293;
          base_power DRYER*1.0137;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 293;
          base_power FREEZER*1.0420;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 293;
          base_power RANGE*1.7132;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 293;
          base_power MICROWAVE*0.8855;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C719;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C719;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C719;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C719;
}

object house {
     name F8_H_719;
     //Residential_1
     parent F8_tpm_rt_C719;
     schedule_skew -1530;
     Rroof 16.68;
     Rwall 8.49;
     Rfloor 10.79;
     Rdoors 3;
     Rwindows 0.82;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 696;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating7*1.018+1.66;

     object controller {
          name F8_C_719;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1530;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.990+3.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1530;
          base_power LIGHTS*0.9089;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C720;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C720;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C720;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C720;
}

object house {
     name F8_H_720;
     //Residential_1
     parent F8_tpm_rt_C720;
     schedule_skew -481;
     Rroof 19.81;
     Rwall 10.89;
     Rfloor 11.78;
     Rdoors 3;
     Rwindows 1.05;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.72;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.75;
     floor_area 806;
     number_of_doors 1;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating1*0.956+1.04;

     object controller {
          name F8_C_720;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -481;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.006+2.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -481;
          base_power LIGHTS*0.7288;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C721;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C721;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C721;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C721;
}

object house {
     name F8_H_721;
     //Residential_5
     parent F8_tpm_rt_C721;
     schedule_skew 3600;
     Rroof 10.89;
     Rwall 6.36;
     Rfloor 5.89;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.27;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.54;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.44;
     floor_area 685;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.042+2.56;

     object controller {
          name F8_C_721;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 3600;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.033+5.57;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 3600;
          base_power LIGHTS*1.8979;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power CLOTHESWASHER*0.3680;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power REFRIGERATOR*0.7028;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power DRYER*0.7481;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power FREEZER*0.4265;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power RANGE*0.8049;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power MICROWAVE*0.7694;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C722;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C722;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C722;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C722;
}

object house {
     name F8_H_722;
     //Residential_1
     parent F8_tpm_rt_C722;
     schedule_skew 492;
     Rroof 17.06;
     Rwall 9.13;
     Rfloor 10.08;
     Rdoors 3;
     Rwindows 0.97;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.72;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.63;
     floor_area 1443;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating4*1.018+2.35;

     object controller {
          name F8_C_722;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 492;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.983+3.68;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 492;
          base_power LIGHTS*1.5739;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 492;
          base_power CLOTHESWASHER*1.1745;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 492;
          base_power REFRIGERATOR*0.9815;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 492;
          base_power DRYER*1.0817;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 492;
          base_power RANGE*0.4166;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 492;
          base_power MICROWAVE*0.8335;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C723;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C723;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C723;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C723;
}

object house {
     name F8_H_723;
     //Residential_4
     parent F8_tpm_rt_C723;
     schedule_skew 419;
     Rroof 30.01;
     Rwall 20.43;
     Rfloor 15.69;
     Rdoors 5;
     Rwindows 1.28;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.81;
     floor_area 3504;
     number_of_doors 4;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating3*0.988+0.99;

     object controller {
          name F8_C_723;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 419;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.015+3.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 419;
          base_power LIGHTS*3.1235;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 419;
          base_power CLOTHESWASHER*1.1791;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 419;
          base_power REFRIGERATOR*0.8116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 419;
          base_power DRYER*1.7887;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 419;
          base_power FREEZER*1.4584;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 419;
          base_power RANGE*1.1414;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 419;
          base_power MICROWAVE*1.6593;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C724;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C724;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C724;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C724;
}

object house {
     name F8_H_724;
     //Residential_1
     parent F8_tpm_rt_C724;
     schedule_skew -2555;
     Rroof 21.04;
     Rwall 13.52;
     Rfloor 10.01;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.66;
     floor_area 705;
     number_of_doors 1;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating1*0.989+1.42;

     object controller {
          name F8_C_724;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -2555;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.001+3.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2555;
          base_power LIGHTS*1.5840;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2555;
          base_power CLOTHESWASHER*0.7917;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2555;
          base_power REFRIGERATOR*0.5950;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -2555;
          base_power DRYER*0.8280;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2555;
          base_power RANGE*0.4350;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2555;
          base_power MICROWAVE*0.3550;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C725;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C725;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C725;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C725;
}

object house {
     name F8_H_725;
     //Residential_2
     parent F8_tpm_rt_C725;
     schedule_skew -14;
     Rroof 33.18;
     Rwall 18.41;
     Rfloor 13.70;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.08;
     floor_area 811;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.030+1.64;

     object controller {
          name F8_C_725;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -14;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.045+2.51;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -14;
          base_power LIGHTS*1.7032;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -14;
          base_power CLOTHESWASHER*0.9346;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -14;
          base_power REFRIGERATOR*0.9006;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -14;
          base_power DRYER*0.7173;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -14;
          base_power FREEZER*1.0116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -14;
          base_power RANGE*0.5715;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -14;
          base_power MICROWAVE*0.9072;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C726;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C726;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C726;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C726;
}

object house {
     name F8_H_726;
     //Residential_2
     parent F8_tpm_rt_C726;
     schedule_skew 872;
     Rroof 30.91;
     Rwall 20.68;
     Rfloor 17.73;
     Rdoors 5;
     Rwindows 1.27;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.69;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.91;
     floor_area 700;
     number_of_doors 1;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating2*0.954+1.60;

     object controller {
          name F8_C_726;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 872;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.992+5.41;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 872;
          base_power LIGHTS*1.2294;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 872;
          base_power CLOTHESWASHER*0.6693;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 872;
          base_power REFRIGERATOR*0.9730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 872;
          base_power DRYER*0.5234;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 872;
          base_power FREEZER*0.3571;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 872;
          base_power RANGE*0.9583;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 872;
          base_power MICROWAVE*0.8143;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C727;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C727;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C727;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C727;
}

object house {
     name F8_H_727;
     //Residential_5
     parent F8_tpm_rt_C727;
     schedule_skew -474;
     Rroof 11.17;
     Rwall 6.05;
     Rfloor 4.75;
     Rdoors 3;
     Rwindows 1.53;
     airchange_per_hour 1.24;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.79;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 716;
     number_of_doors 1;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating5*0.955+2.71;

     object controller {
          name F8_C_727;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -474;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.973+5.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -474;
          base_power LIGHTS*1.4453;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -474;
          base_power CLOTHESWASHER*0.4505;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -474;
          base_power REFRIGERATOR*0.6910;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -474;
          base_power DRYER*0.9675;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -474;
          base_power FREEZER*0.8535;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -474;
          base_power RANGE*0.5035;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -474;
          base_power MICROWAVE*0.7667;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C728;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C728;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C728;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C728;
}

object house {
     name F8_H_728;
     //Residential_5
     parent F8_tpm_rt_C728;
     schedule_skew -639;
     Rroof 14.69;
     Rwall 6.60;
     Rfloor 5.79;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 1.48;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.41;
     floor_area 802;
     number_of_doors 1;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating7*1.012+0.16;

     object controller {
          name F8_C_728;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -639;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.982+5.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -639;
          base_power LIGHTS*1.3863;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -639;
          base_power CLOTHESWASHER*0.6681;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -639;
          base_power REFRIGERATOR*0.6866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -639;
          base_power DRYER*0.8041;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -639;
          base_power FREEZER*0.5502;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -639;
          base_power RANGE*0.6782;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -639;
          base_power MICROWAVE*0.9772;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C729;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C729;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C729;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C729;
}

object house {
     name F8_H_729;
     //Residential_4
     parent F8_tpm_rt_C729;
     schedule_skew -578;
     Rroof 34.85;
     Rwall 17.40;
     Rfloor 12.65;
     Rdoors 5;
     Rwindows 1.65;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.59;
     floor_area 2926;
     number_of_doors 3;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating3*1.029+1.43;

     object controller {
          name F8_C_729;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -578;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.978+5.70;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -578;
          base_power LIGHTS*1.9440;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -578;
          base_power CLOTHESWASHER*0.9270;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -578;
          base_power REFRIGERATOR*1.4175;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -578;
          base_power DRYER*1.0093;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -578;
          base_power FREEZER*0.6385;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -578;
          base_power RANGE*0.7813;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -578;
          base_power MICROWAVE*1.2796;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C730;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C730;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C730;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C730;
}

object house {
     name F8_H_730;
     //Residential_2
     parent F8_tpm_rt_C730;
     schedule_skew -1696;
     Rroof 25.10;
     Rwall 18.86;
     Rfloor 13.09;
     Rdoors 5;
     Rwindows 1.76;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.28;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1354;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating1*1.047+1.78;

     object controller {
          name F8_C_730;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1696;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.973+3.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1696;
          base_power LIGHTS*1.0693;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power CLOTHESWASHER*1.0505;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power REFRIGERATOR*0.8044;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power DRYER*0.6547;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power FREEZER*1.2929;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power RANGE*1.0559;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power MICROWAVE*0.8210;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C731;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C731;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C731;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C731;
}

object house {
     name F8_H_731;
     //Residential_3
     parent F8_tpm_rt_C731;
     schedule_skew 357;
     Rroof 22.11;
     Rwall 11.08;
     Rfloor 11.88;
     Rdoors 3;
     Rwindows 1.20;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.78;
     floor_area 3266;
     number_of_doors 4;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating6*1.042+1.99;

     object controller {
          name F8_C_731;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 357;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.988+2.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 357;
          base_power LIGHTS*1.5854;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 357;
          base_power CLOTHESWASHER*1.7871;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 357;
          base_power REFRIGERATOR*1.2317;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 357;
          base_power DRYER*1.4211;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 357;
          base_power FREEZER*1.6923;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 357;
          base_power RANGE*1.1599;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 357;
          base_power MICROWAVE*1.3172;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C732;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C732;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C732;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C732;
}

object house {
     name F8_H_732;
     //Residential_2
     parent F8_tpm_rt_C732;
     schedule_skew -61;
     Rroof 28.49;
     Rwall 20.79;
     Rfloor 15.35;
     Rdoors 5;
     Rwindows 2.02;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 1510;
     number_of_doors 2;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating4*0.953+1.56;

     object controller {
          name F8_C_732;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -61;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.985+3.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -61;
          base_power LIGHTS*2.6130;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -61;
          base_power CLOTHESWASHER*1.3636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -61;
          base_power REFRIGERATOR*1.2055;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -61;
          base_power DRYER*0.5312;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -61;
          base_power FREEZER*0.4824;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -61;
          base_power RANGE*1.1914;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -61;
          base_power MICROWAVE*1.1159;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C733;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C733;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C733;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C733;
}

object house {
     name F8_H_733;
     //Residential_2
     parent F8_tpm_rt_C733;
     schedule_skew -618;
     Rroof 30.20;
     Rwall 21.25;
     Rfloor 17.09;
     Rdoors 5;
     Rwindows 1.44;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.83;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.14;
     floor_area 794;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating7*1.021+0.30;

     object controller {
          name F8_C_733;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -618;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.954+4.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -618;
          base_power LIGHTS*1.3334;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -618;
          base_power CLOTHESWASHER*0.6885;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -618;
          base_power REFRIGERATOR*0.7217;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -618;
          base_power DRYER*0.9492;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -618;
          base_power FREEZER*0.9295;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -618;
          base_power RANGE*0.9033;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -618;
          base_power MICROWAVE*1.0179;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C734;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C734;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C734;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C734;
}

object house {
     name F8_H_734;
     //Residential_1
     parent F8_tpm_rt_C734;
     schedule_skew 843;
     Rroof 15.58;
     Rwall 9.63;
     Rfloor 11.52;
     Rdoors 3;
     Rwindows 1.23;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.39;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.30;
     floor_area 607;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating6*0.954+0.02;

     object controller {
          name F8_C_734;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 843;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.988+2.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 843;
          base_power LIGHTS*1.1598;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 843;
          base_power CLOTHESWASHER*0.7925;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 843;
          base_power REFRIGERATOR*0.3708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 843;
          base_power DRYER*0.4991;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 843;
          base_power RANGE*0.4338;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 843;
          base_power MICROWAVE*0.8732;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C735;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C735;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C735;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C735;
}

object house {
     name F8_H_735;
     //Residential_2
     parent F8_tpm_rt_C735;
     schedule_skew 601;
     Rroof 29.36;
     Rwall 17.83;
     Rfloor 15.49;
     Rdoors 5;
     Rwindows 1.69;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.10;
     floor_area 1461;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating6*0.987+1.80;

     object controller {
          name F8_C_735;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 601;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.965+4.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 601;
          base_power LIGHTS*1.4842;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 601;
          base_power CLOTHESWASHER*0.9605;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 601;
          base_power REFRIGERATOR*0.8597;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 601;
          base_power DRYER*1.0708;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 601;
          base_power FREEZER*1.3416;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 601;
          base_power RANGE*0.5614;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 601;
          base_power MICROWAVE*1.1053;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C736;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C736;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C736;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C736;
}

object house {
     name F8_H_736;
     //Residential_4
     parent F8_tpm_rt_C736;
     schedule_skew -246;
     Rroof 29.20;
     Rwall 18.88;
     Rfloor 14.73;
     Rdoors 5;
     Rwindows 1.34;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 2955;
     number_of_doors 3;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*0.960+1.02;

     object controller {
          name F8_C_736;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -246;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.981+4.03;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -246;
          base_power LIGHTS*2.9980;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -246;
          base_power CLOTHESWASHER*1.0620;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -246;
          base_power REFRIGERATOR*1.2363;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -246;
          base_power DRYER*1.8157;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -246;
          base_power FREEZER*0.8268;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -246;
          base_power RANGE*1.0691;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -246;
          base_power MICROWAVE*1.2070;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C737;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C737;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C737;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C737;
}

object house {
     name F8_H_737;
     //Residential_1
     parent F8_tpm_rt_C737;
     schedule_skew 53;
     Rroof 17.46;
     Rwall 11.53;
     Rfloor 10.97;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.17;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.39;
     floor_area 1036;
     number_of_doors 2;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating6*1.006+1.77;

     object controller {
          name F8_C_737;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 53;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.042+4.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 53;
          base_power LIGHTS*1.9431;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 53;
          base_power CLOTHESWASHER*1.0898;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 53;
          base_power REFRIGERATOR*1.0497;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 53;
          base_power DRYER*1.0045;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 53;
          base_power RANGE*0.2121;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 53;
          base_power MICROWAVE*0.6845;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C738;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C738;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C738;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C738;
}

object house {
     name F8_H_738;
     //Residential_4
     parent F8_tpm_rt_C738;
     schedule_skew -143;
     Rroof 32.90;
     Rwall 18.35;
     Rfloor 17.28;
     Rdoors 5;
     Rwindows 1.81;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 2356;
     number_of_doors 3;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating2*1.031+0.16;

     object controller {
          name F8_C_738;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -143;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.040+4.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -143;
          base_power LIGHTS*1.2317;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -143;
          base_power CLOTHESWASHER*1.2723;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -143;
          base_power REFRIGERATOR*0.9172;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -143;
          base_power DRYER*0.6396;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -143;
          base_power FREEZER*1.1333;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -143;
          base_power RANGE*1.3161;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -143;
          base_power MICROWAVE*1.6110;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C739;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C739;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C739;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C739;
}

object house {
     name F8_H_739;
     //Residential_1
     parent F8_tpm_rt_C739;
     schedule_skew -660;
     Rroof 19.11;
     Rwall 9.30;
     Rfloor 10.41;
     Rdoors 3;
     Rwindows 1.20;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 1152;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating6*1.039+0.87;

     object controller {
          name F8_C_739;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -660;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.959+3.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -660;
          base_power LIGHTS*2.0201;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C740;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C740;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C740;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C740;
}

object house {
     name F8_H_740;
     //Residential_5
     parent F8_tpm_rt_C740;
     schedule_skew 2059;
     Rroof 10.80;
     Rwall 4.71;
     Rfloor 4.39;
     Rdoors 3;
     Rwindows 1.67;
     airchange_per_hour 1.38;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.03;
     floor_area 604;
     number_of_doors 1;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating5*1.050+2.37;

     object controller {
          name F8_C_740;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2059;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.996+3.04;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2059;
          base_power LIGHTS*0.8817;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power CLOTHESWASHER*0.7189;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power REFRIGERATOR*0.7149;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power DRYER*0.6467;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power FREEZER*0.3892;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power RANGE*0.6799;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 2059;
          base_power MICROWAVE*0.4427;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C741;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C741;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C741;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C741;
}

object house {
     name F8_H_741;
     //Residential_2
     parent F8_tpm_rt_C741;
     schedule_skew -1154;
     Rroof 33.22;
     Rwall 17.46;
     Rfloor 14.28;
     Rdoors 5;
     Rwindows 1.94;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.11;
     floor_area 940;
     number_of_doors 1;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating5*1.031+2.51;

     object controller {
          name F8_C_741;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1154;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.003+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1154;
          base_power LIGHTS*1.5090;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power CLOTHESWASHER*0.7418;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power REFRIGERATOR*0.8578;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power DRYER*0.5556;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power FREEZER*0.8426;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power RANGE*0.9438;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1154;
          base_power MICROWAVE*1.0998;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C742;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C742;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C742;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C742;
}

object house {
     name F8_H_742;
     //Residential_3
     parent F8_tpm_rt_C742;
     schedule_skew -897;
     Rroof 19.62;
     Rwall 11.59;
     Rfloor 11.16;
     Rdoors 3;
     Rwindows 1.71;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.11;
     floor_area 2855;
     number_of_doors 3;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating1*1.030+0.37;

     object controller {
          name F8_C_742;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -897;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.044+2.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -897;
          base_power LIGHTS*2.2162;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -897;
          base_power CLOTHESWASHER*0.6610;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -897;
          base_power REFRIGERATOR*1.8287;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -897;
          base_power DRYER*0.7993;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -897;
          base_power FREEZER*1.7061;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -897;
          base_power RANGE*1.2775;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -897;
          base_power MICROWAVE*1.1218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C743;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C743;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C743;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C743;
}

object house {
     name F8_H_743;
     //Residential_5
     parent F8_tpm_rt_C743;
     schedule_skew -388;
     Rroof 16.68;
     Rwall 7.12;
     Rfloor 5.79;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 1.27;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.36;
     floor_area 718;
     number_of_doors 1;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating6*0.991+0.92;

     object controller {
          name F8_C_743;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -388;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.963+5.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -388;
          base_power LIGHTS*1.4811;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -388;
          base_power CLOTHESWASHER*0.7457;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -388;
          base_power REFRIGERATOR*0.7366;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -388;
          base_power DRYER*0.6435;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -388;
          base_power FREEZER*0.5445;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -388;
          base_power RANGE*0.4720;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -388;
          base_power MICROWAVE*0.6998;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C744;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C744;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C744;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C744;
}

object house {
     name F8_H_744;
     //Residential_1
     parent F8_tpm_rt_C744;
     schedule_skew -1607;
     Rroof 17.64;
     Rwall 13.33;
     Rfloor 11.53;
     Rdoors 3;
     Rwindows 1.34;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.31;
     floor_area 1141;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating3*1.001+0.51;

     object controller {
          name F8_C_744;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -1607;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.011+2.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1607;
          base_power LIGHTS*1.8575;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C745;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C745;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C745;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C745;
}

object house {
     name F8_H_745;
     //Residential_1
     parent F8_tpm_rt_C745;
     schedule_skew 2143;
     Rroof 16.49;
     Rwall 11.55;
     Rfloor 10.98;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.41;
     floor_area 1584;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating1*0.980+0.61;

     object controller {
          name F8_C_745;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 2143;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.965+5.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2143;
          base_power LIGHTS*2.7781;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C746;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C746;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C746;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C746;
}

object house {
     name F8_H_746;
     //Residential_2
     parent F8_tpm_rt_C746;
     schedule_skew -32;
     Rroof 25.32;
     Rwall 16.21;
     Rfloor 13.38;
     Rdoors 5;
     Rwindows 1.29;
     airchange_per_hour 0.86;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.81;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 1213;
     number_of_doors 2;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating7*0.991+2.89;

     object controller {
          name F8_C_746;
          use_override ON;
          override override;
          market Market8;
          schedule_skew -32;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.038+5.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -32;
          base_power LIGHTS*1.1633;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -32;
          base_power CLOTHESWASHER*1.1897;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -32;
          base_power REFRIGERATOR*0.8805;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -32;
          base_power DRYER*0.8397;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -32;
          base_power FREEZER*0.5899;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -32;
          base_power RANGE*0.9566;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -32;
          base_power MICROWAVE*0.7264;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C747;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C747;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C747;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C747;
}

object house {
     name F8_H_747;
     //Residential_1
     parent F8_tpm_rt_C747;
     schedule_skew 324;
     Rroof 16.53;
     Rwall 13.64;
     Rfloor 11.88;
     Rdoors 3;
     Rwindows 1.62;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.06;
     floor_area 1423;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating4*0.957+2.90;

     object controller {
          name F8_C_747;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 324;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.041+4.61;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 324;
          base_power LIGHTS*2.0202;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 324;
          base_power CLOTHESWASHER*1.2171;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 324;
          base_power REFRIGERATOR*0.9088;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 324;
          base_power DRYER*1.2619;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 324;
          base_power RANGE*0.2762;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 324;
          base_power MICROWAVE*0.8980;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C748;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C748;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C748;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C748;
}

object house {
     name F8_H_748;
     //Residential_3
     parent F8_tpm_rt_C748;
     schedule_skew 1204;
     Rroof 16.47;
     Rwall 12.44;
     Rfloor 11.61;
     Rdoors 3;
     Rwindows 1.75;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.98;
     floor_area 3746;
     number_of_doors 4;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating5*0.998+2.66;

     object controller {
          name F8_C_748;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1204;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.037+4.15;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1204;
          base_power LIGHTS*3.6802;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power CLOTHESWASHER*1.1116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power REFRIGERATOR*1.0255;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power DRYER*1.1211;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power FREEZER*1.2152;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power RANGE*0.7177;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1204;
          base_power MICROWAVE*1.2636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C749;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C749;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C749;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C749;
}

object house {
     name F8_H_749;
     //Residential_3
     parent F8_tpm_rt_C749;
     schedule_skew 1449;
     Rroof 21.42;
     Rwall 9.76;
     Rfloor 10.76;
     Rdoors 3;
     Rwindows 1.07;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.72;
     floor_area 3841;
     number_of_doors 4;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating7*0.998+1.82;

     object controller {
          name F8_C_749;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1449;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.990+4.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1449;
          base_power LIGHTS*2.0639;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power CLOTHESWASHER*0.9962;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power REFRIGERATOR*2.0080;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power DRYER*1.7440;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power FREEZER*1.7569;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power RANGE*0.8810;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1449;
          base_power MICROWAVE*0.9855;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F8_triplex_node_C;
     to F8_tpm_flatrate_C750;
     groupid F8_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_flatrate_C750;
     groupid F8_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F8_tpm_rt_C750;
     groupid F8_rt_meter;
     parent F8_tpm_flatrate_C750;
}

object house {
     name F8_H_750;
     //Residential_1
     parent F8_tpm_rt_C750;
     schedule_skew 1547;
     Rroof 19.21;
     Rwall 9.33;
     Rfloor 10.23;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.94;
     floor_area 1553;
     number_of_doors 2;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating7*0.958+1.54;

     object controller {
          name F8_C_750;
          use_override ON;
          override override;
          market Market8;
          schedule_skew 1547;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.974+2.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1547;
          base_power LIGHTS*1.4130;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1547;
          base_power CLOTHESWASHER*1.3152;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1547;
          base_power REFRIGERATOR*0.5638;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1547;
          base_power DRYER*0.9519;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1547;
          base_power RANGE*0.3630;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1547;
          base_power MICROWAVE*0.9151;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

