           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -45;
          base_power LIGHTS*0.7558;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -45;
          base_power CLOTHESWASHER*0.7393;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -45;
          base_power REFRIGERATOR*0.4308;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -45;
          base_power DRYER*0.7740;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -45;
          base_power FREEZER*0.8683;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -45;
          base_power RANGE*0.6793;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -45;
          base_power MICROWAVE*0.9132;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C417;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C417;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C417;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C417;
}

object house {
     name F1_H_417;
     //Residential_1
     parent F1_tpm_rt_C417;
     schedule_skew -1288;
     Rroof 17.76;
     Rwall 13.35;
     Rfloor 10.62;
     Rdoors 3;
     Rwindows 1.01;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 716;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating1*1.026+1.66;

     object controller {
          name F1_C_417;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1288;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.991+2.67;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1288;
          base_power LIGHTS*0.8369;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C418;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C418;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C418;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C418;
}

object house {
     name F1_H_418;
     //Residential_3
     parent F1_tpm_rt_C418;
     schedule_skew -111;
     Rroof 18.21;
     Rwall 8.92;
     Rfloor 11.47;
     Rdoors 3;
     Rwindows 0.76;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.74;
     floor_area 2496;
     number_of_doors 3;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating2*1.020+1.94;

     object controller {
          name F1_C_418;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -111;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.954+3.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -111;
          base_power LIGHTS*3.3852;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -111;
          base_power CLOTHESWASHER*0.9949;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -111;
          base_power REFRIGERATOR*1.2980;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -111;
          base_power DRYER*1.3133;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -111;
          base_power FREEZER*1.2223;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -111;
          base_power RANGE*1.2192;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -111;
          base_power MICROWAVE*0.7436;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C419;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C419;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C419;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C419;
}

object house {
     name F1_H_419;
     //Residential_3
     parent F1_tpm_rt_C419;
     schedule_skew 441;
     Rroof 20.50;
     Rwall 8.22;
     Rfloor 11.44;
     Rdoors 3;
     Rwindows 1.34;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.00;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 3828;
     number_of_doors 4;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating7*1.024+0.61;

     object controller {
          name F1_C_419;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 441;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.026+3.98;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 441;
          base_power LIGHTS*2.3070;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 441;
          base_power CLOTHESWASHER*0.7328;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 441;
          base_power REFRIGERATOR*1.7333;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 441;
          base_power DRYER*1.4228;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 441;
          base_power FREEZER*1.6911;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 441;
          base_power RANGE*2.0915;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 441;
          base_power MICROWAVE*1.3648;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C420;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C420;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C420;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C420;
}

object house {
     name F1_H_420;
     //Residential_2
     parent F1_tpm_rt_C420;
     schedule_skew 3401;
     Rroof 27.12;
     Rwall 17.56;
     Rfloor 14.87;
     Rdoors 5;
     Rwindows 2.22;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.19;
     floor_area 1043;
     number_of_doors 2;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating3*1.046+0.47;

     object controller {
          name F1_C_420;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 3401;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.953+4.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 3401;
          base_power LIGHTS*1.1600;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power CLOTHESWASHER*0.4747;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power REFRIGERATOR*1.1784;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power DRYER*0.6182;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power FREEZER*0.6019;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power RANGE*0.9755;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 3401;
          base_power MICROWAVE*0.6573;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C421;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C421;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C421;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C421;
}

object house {
     name F1_H_421;
     //Residential_2
     parent F1_tpm_rt_C421;
     schedule_skew 2301;
     Rroof 32.24;
     Rwall 21.85;
     Rfloor 13.54;
     Rdoors 5;
     Rwindows 1.37;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.75;
     floor_area 793;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating1*1.003+0.06;

     object controller {
          name F1_C_421;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 2301;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.970+4.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2301;
          base_power LIGHTS*1.5614;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power CLOTHESWASHER*0.8794;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power REFRIGERATOR*0.4421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power DRYER*0.8818;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power FREEZER*0.7089;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power RANGE*0.3500;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 2301;
          base_power MICROWAVE*0.4775;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C422;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C422;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C422;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C422;
}

object house {
     name F1_H_422;
     //Residential_2
     parent F1_tpm_rt_C422;
     schedule_skew -1696;
     Rroof 27.27;
     Rwall 21.35;
     Rfloor 16.36;
     Rdoors 5;
     Rwindows 1.93;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 860;
     number_of_doors 1;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating3*1.002+2.38;

     object controller {
          name F1_C_422;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1696;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.974+2.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1696;
          base_power LIGHTS*1.6576;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power CLOTHESWASHER*1.0265;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power REFRIGERATOR*1.0647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power DRYER*0.6552;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power FREEZER*0.4174;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power RANGE*0.4409;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1696;
          base_power MICROWAVE*1.0222;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C423;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C423;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C423;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C423;
}

object house {
     name F1_H_423;
     //Residential_1
     parent F1_tpm_rt_C423;
     schedule_skew 1650;
     Rroof 20.10;
     Rwall 13.51;
     Rfloor 10.70;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.72;
     floor_area 649;
     number_of_doors 1;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating1*1.017+0.02;

     object controller {
          name F1_C_423;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1650;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.027+2.92;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1650;
          base_power LIGHTS*0.7378;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C424;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C424;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C424;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C424;
}

object house {
     name F1_H_424;
     //Residential_2
     parent F1_tpm_rt_C424;
     schedule_skew 107;
     Rroof 30.70;
     Rwall 18.67;
     Rfloor 16.74;
     Rdoors 5;
     Rwindows 1.68;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.08;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.63;
     floor_area 1151;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating4*0.987+1.14;

     object controller {
          name F1_C_424;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 107;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.019+3.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 107;
          base_power LIGHTS*2.1458;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 107;
          base_power CLOTHESWASHER*0.5227;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 107;
          base_power REFRIGERATOR*1.0066;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 107;
          base_power DRYER*0.9403;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 107;
          base_power FREEZER*0.6131;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 107;
          base_power RANGE*0.4950;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 107;
          base_power MICROWAVE*0.5982;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C425;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C425;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C425;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C425;
}

object house {
     name F1_H_425;
     //Residential_1
     parent F1_tpm_rt_C425;
     schedule_skew -289;
     Rroof 15.65;
     Rwall 13.24;
     Rfloor 11.64;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.39;
     floor_area 954;
     number_of_doors 1;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating5*1.041+0.98;

     object controller {
          name F1_C_425;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -289;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.997+2.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -289;
          base_power LIGHTS*1.3663;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -289;
          base_power CLOTHESWASHER*0.9539;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -289;
          base_power REFRIGERATOR*1.0205;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -289;
          base_power DRYER*0.7267;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -289;
          base_power RANGE*0.1948;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -289;
          base_power MICROWAVE*0.6805;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C426;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C426;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C426;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C426;
}

object house {
     name F1_H_426;
     //Residential_2
     parent F1_tpm_rt_C426;
     schedule_skew -2149;
     Rroof 29.81;
     Rwall 16.77;
     Rfloor 17.49;
     Rdoors 5;
     Rwindows 1.64;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 648;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating2*1.043+1.55;

     object controller {
          name F1_C_426;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2149;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.966+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2149;
          base_power LIGHTS*0.7433;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power CLOTHESWASHER*0.8276;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power REFRIGERATOR*0.5636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power DRYER*0.7270;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power FREEZER*0.8318;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power RANGE*0.7869;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2149;
          base_power MICROWAVE*0.9079;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C427;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C427;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C427;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C427;
}

object house {
     name F1_H_427;
     //Residential_4
     parent F1_tpm_rt_C427;
     schedule_skew 229;
     Rroof 25.53;
     Rwall 18.18;
     Rfloor 12.60;
     Rdoors 5;
     Rwindows 1.58;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.15;
     floor_area 3560;
     number_of_doors 4;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating4*0.951+2.19;

     object controller {
          name F1_C_427;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 229;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.995+4.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 229;
          base_power LIGHTS*1.9985;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 229;
          base_power CLOTHESWASHER*1.1119;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 229;
          base_power REFRIGERATOR*1.3789;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 229;
          base_power DRYER*1.6369;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 229;
          base_power FREEZER*0.8336;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 229;
          base_power RANGE*0.9228;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 229;
          base_power MICROWAVE*1.1926;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C428;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C428;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C428;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C428;
}

object house {
     name F1_H_428;
     //Residential_2
     parent F1_tpm_rt_C428;
     schedule_skew 472;
     Rroof 32.87;
     Rwall 16.67;
     Rfloor 13.48;
     Rdoors 5;
     Rwindows 2.06;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.10;
     floor_area 736;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating4*0.990+1.09;

     object controller {
          name F1_C_428;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 472;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.017+2.98;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 472;
          base_power LIGHTS*1.5689;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 472;
          base_power CLOTHESWASHER*0.7242;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 472;
          base_power REFRIGERATOR*0.8543;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 472;
          base_power DRYER*0.4790;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 472;
          base_power FREEZER*0.9782;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 472;
          base_power RANGE*0.7734;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 472;
          base_power MICROWAVE*0.9071;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C429;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C429;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C429;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C429;
}

object house {
     name F1_H_429;
     //Residential_5
     parent F1_tpm_rt_C429;
     schedule_skew 984;
     Rroof 15.31;
     Rwall 7.46;
     Rfloor 4.21;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 1.54;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.56;
     floor_area 674;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating5*1.013+0.99;

     object controller {
          name F1_C_429;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 984;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.048+5.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 984;
          base_power LIGHTS*1.5117;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 984;
          base_power CLOTHESWASHER*0.5836;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 984;
          base_power REFRIGERATOR*0.3503;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 984;
          base_power DRYER*0.6527;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 984;
          base_power FREEZER*0.3704;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 984;
          base_power RANGE*0.9518;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 984;
          base_power MICROWAVE*0.6404;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C430;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C430;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C430;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C430;
}

object house {
     name F1_H_430;
     //Residential_1
     parent F1_tpm_rt_C430;
     schedule_skew 551;
     Rroof 16.02;
     Rwall 13.16;
     Rfloor 11.45;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.13;
     floor_area 933;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating5*1.034+0.10;

     object controller {
          name F1_C_430;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 551;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.030+2.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 551;
          base_power LIGHTS*1.5695;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 551;
          base_power CLOTHESWASHER*0.6282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 551;
          base_power REFRIGERATOR*0.5890;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 551;
          base_power DRYER*0.7695;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 551;
          base_power RANGE*0.3644;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 551;
          base_power MICROWAVE*0.8587;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C431;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C431;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C431;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C431;
}

object house {
     name F1_H_431;
     //Residential_2
     parent F1_tpm_rt_C431;
     schedule_skew -2203;
     Rroof 28.80;
     Rwall 20.74;
     Rfloor 13.92;
     Rdoors 5;
     Rwindows 1.44;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.18;
     floor_area 1062;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating5*0.990+0.59;

     object controller {
          name F1_C_431;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2203;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.995+3.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2203;
          base_power LIGHTS*1.9268;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power CLOTHESWASHER*1.0792;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power REFRIGERATOR*0.4631;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power DRYER*0.5126;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power FREEZER*0.4468;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power RANGE*1.0708;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2203;
          base_power MICROWAVE*0.8024;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C432;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C432;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C432;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C432;
}

object house {
     name F1_H_432;
     //Residential_4
     parent F1_tpm_rt_C432;
     schedule_skew 853;
     Rroof 26.20;
     Rwall 19.16;
     Rfloor 14.80;
     Rdoors 5;
     Rwindows 1.33;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 2256;
     number_of_doors 3;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating8*1.036+0.46;

     object controller {
          name F1_C_432;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 853;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.017+4.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 853;
          base_power LIGHTS*3.2227;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 853;
          base_power CLOTHESWASHER*0.9795;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 853;
          base_power REFRIGERATOR*0.6903;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 853;
          base_power DRYER*1.4815;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 853;
          base_power FREEZER*1.1934;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 853;
          base_power RANGE*1.1305;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 853;
          base_power MICROWAVE*1.4344;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C433;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C433;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C433;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C433;
}

object house {
     name F1_H_433;
     //Residential_2
     parent F1_tpm_rt_C433;
     schedule_skew -921;
     Rroof 33.04;
     Rwall 21.46;
     Rfloor 12.19;
     Rdoors 5;
     Rwindows 2.22;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.97;
     floor_area 1074;
     number_of_doors 2;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating6*1.000+1.71;

     object controller {
          name F1_C_433;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -921;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.966+5.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -921;
          base_power LIGHTS*1.9920;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -921;
          base_power CLOTHESWASHER*0.7622;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -921;
          base_power REFRIGERATOR*0.9484;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -921;
          base_power DRYER*1.1166;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -921;
          base_power FREEZER*1.0058;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -921;
          base_power RANGE*0.6121;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -921;
          base_power MICROWAVE*1.0567;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C434;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C434;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C434;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C434;
}

object house {
     name F1_H_434;
     //Residential_2
     parent F1_tpm_rt_C434;
     schedule_skew -1684;
     Rroof 27.46;
     Rwall 16.75;
     Rfloor 16.82;
     Rdoors 5;
     Rwindows 1.85;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 778;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating7*1.022+0.37;

     object controller {
          name F1_C_434;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1684;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.020+2.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1684;
          base_power LIGHTS*0.7949;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power CLOTHESWASHER*0.4954;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power REFRIGERATOR*0.8804;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power DRYER*0.7457;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power FREEZER*0.3927;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power RANGE*0.4148;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1684;
          base_power MICROWAVE*0.3570;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C435;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C435;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C435;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C435;
}

object house {
     name F1_H_435;
     //Residential_1
     parent F1_tpm_rt_C435;
     schedule_skew -96;
     Rroof 15.11;
     Rwall 11.81;
     Rfloor 11.61;
     Rdoors 3;
     Rwindows 1.08;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.27;
     floor_area 850;
     number_of_doors 1;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating4*1.017+0.61;

     object controller {
          name F1_C_435;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -96;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.998+2.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -96;
          base_power LIGHTS*1.9419;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C436;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C436;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C436;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C436;
}

object house {
     name F1_H_436;
     //Residential_1
     parent F1_tpm_rt_C436;
     schedule_skew -490;
     Rroof 15.67;
     Rwall 9.16;
     Rfloor 10.64;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.00;
     floor_area 804;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating3*0.952+1.34;

     object controller {
          name F1_C_436;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -490;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.046+2.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -490;
          base_power LIGHTS*1.1040;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -490;
          base_power CLOTHESWASHER*0.6705;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -490;
          base_power REFRIGERATOR*0.9282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -490;
          base_power DRYER*0.5636;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -490;
          base_power RANGE*0.3410;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -490;
          base_power MICROWAVE*1.0354;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C437;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C437;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C437;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C437;
}

object house {
     name F1_H_437;
     //Residential_1
     parent F1_tpm_rt_C437;
     schedule_skew 315;
     Rroof 17.95;
     Rwall 10.64;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.37;
     floor_area 976;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating2*0.984+0.96;

     object controller {
          name F1_C_437;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 315;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.951+5.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 315;
          base_power LIGHTS*2.1992;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 315;
          base_power CLOTHESWASHER*0.5682;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 315;
          base_power REFRIGERATOR*1.0491;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 315;
          base_power DRYER*0.7891;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 315;
          base_power RANGE*0.4801;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 315;
          base_power MICROWAVE*0.7653;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C438;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C438;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C438;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C438;
}

object house {
     name F1_H_438;
     //Residential_1
     parent F1_tpm_rt_C438;
     schedule_skew -758;
     Rroof 22.48;
     Rwall 8.05;
     Rfloor 11.69;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.76;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 1185;
     number_of_doors 2;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating1*0.999+0.72;

     object controller {
          name F1_C_438;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -758;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.978+4.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -758;
          base_power LIGHTS*0.8605;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -758;
          base_power CLOTHESWASHER*0.8039;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -758;
          base_power REFRIGERATOR*0.5374;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -758;
          base_power DRYER*1.0112;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -758;
          base_power RANGE*0.5102;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -758;
          base_power MICROWAVE*1.0527;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C439;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C439;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C439;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C439;
}

object house {
     name F1_H_439;
     //Residential_2
     parent F1_tpm_rt_C439;
     schedule_skew 397;
     Rroof 26.46;
     Rwall 17.69;
     Rfloor 15.31;
     Rdoors 5;
     Rwindows 1.72;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.08;
     floor_area 794;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating5*1.020+0.27;

     object controller {
          name F1_C_439;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 397;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.955+5.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 397;
          base_power LIGHTS*1.0434;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 397;
          base_power CLOTHESWASHER*0.9361;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 397;
          base_power REFRIGERATOR*0.6257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 397;
          base_power DRYER*0.5238;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 397;
          base_power FREEZER*0.6116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 397;
          base_power RANGE*0.4368;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 397;
          base_power MICROWAVE*0.5464;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C440;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C440;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C440;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C440;
}

object house {
     name F1_H_440;
     //Residential_2
     parent F1_tpm_rt_C440;
     schedule_skew 313;
     Rroof 34.14;
     Rwall 20.77;
     Rfloor 12.96;
     Rdoors 5;
     Rwindows 1.48;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 1100;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating7*1.014+0.52;

     object controller {
          name F1_C_440;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 313;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.978+3.69;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 313;
          base_power LIGHTS*1.2743;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 313;
          base_power CLOTHESWASHER*0.6843;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 313;
          base_power REFRIGERATOR*0.6852;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 313;
          base_power DRYER*0.4181;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 313;
          base_power FREEZER*1.1278;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 313;
          base_power RANGE*0.5588;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 313;
          base_power MICROWAVE*0.9820;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C441;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C441;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C441;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C441;
}

object house {
     name F1_H_441;
     //Residential_1
     parent F1_tpm_rt_C441;
     schedule_skew 504;
     Rroof 15.93;
     Rwall 8.43;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.74;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.98;
     floor_area 985;
     number_of_doors 1;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating2*1.044+2.56;

     object controller {
          name F1_C_441;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 504;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.045+3.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 504;
          base_power LIGHTS*0.7841;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 504;
          base_power CLOTHESWASHER*0.5312;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 504;
          base_power REFRIGERATOR*0.5111;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 504;
          base_power DRYER*0.8482;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 504;
          base_power RANGE*0.2480;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 504;
          base_power MICROWAVE*0.5876;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C442;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C442;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C442;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C442;
}

object house {
     name F1_H_442;
     //Residential_1
     parent F1_tpm_rt_C442;
     schedule_skew -1539;
     Rroof 20.62;
     Rwall 9.60;
     Rfloor 10.98;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.28;
     floor_area 915;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating8*0.975+2.94;

     object controller {
          name F1_C_442;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1539;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.003+5.34;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1539;
          base_power LIGHTS*2.1543;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C443;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C443;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C443;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C443;
}

object house {
     name F1_H_443;
     //Residential_5
     parent F1_tpm_rt_C443;
     schedule_skew -1789;
     Rroof 16.31;
     Rwall 4.03;
     Rfloor 4.65;
     Rdoors 3;
     Rwindows 0.99;
     airchange_per_hour 1.49;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.09;
     floor_area 739;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating8*0.977+2.90;

     object controller {
          name F1_C_443;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1789;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.960+3.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1789;
          base_power LIGHTS*1.3002;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power CLOTHESWASHER*0.6794;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power REFRIGERATOR*0.9822;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power DRYER*0.7272;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power FREEZER*0.4176;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power RANGE*0.8375;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1789;
          base_power MICROWAVE*0.5919;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C444;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C444;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C444;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C444;
}

object house {
     name F1_H_444;
     //Residential_3
     parent F1_tpm_rt_C444;
     schedule_skew 1313;
     Rroof 17.00;
     Rwall 11.31;
     Rfloor 11.98;
     Rdoors 3;
     Rwindows 1.34;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.38;
     floor_area 2799;
     number_of_doors 3;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating4*0.973+1.20;

     object controller {
          name F1_C_444;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1313;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.991+3.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1313;
          base_power LIGHTS*1.4040;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power CLOTHESWASHER*1.4837;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power REFRIGERATOR*1.3217;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power DRYER*1.6894;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power FREEZER*1.5179;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power RANGE*1.5082;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1313;
          base_power MICROWAVE*1.4378;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C445;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C445;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C445;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C445;
}

object house {
     name F1_H_445;
     //Residential_3
     parent F1_tpm_rt_C445;
     schedule_skew 427;
     Rroof 17.98;
     Rwall 10.54;
     Rfloor 10.40;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.96;
     floor_area 2820;
     number_of_doors 3;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating1*1.042+1.89;

     object controller {
          name F1_C_445;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 427;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.959+2.57;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 427;
          base_power LIGHTS*2.5373;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 427;
          base_power CLOTHESWASHER*1.4945;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 427;
          base_power REFRIGERATOR*1.6519;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 427;
          base_power DRYER*0.7342;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 427;
          base_power FREEZER*0.8135;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 427;
          base_power RANGE*0.7974;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 427;
          base_power MICROWAVE*1.8310;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C446;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C446;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C446;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C446;
}

object house {
     name F1_H_446;
     //Residential_1
     parent F1_tpm_rt_C446;
     schedule_skew -1017;
     Rroof 22.97;
     Rwall 11.92;
     Rfloor 11.84;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.61;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.96;
     floor_area 1559;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating6*0.963+2.19;

     object controller {
          name F1_C_446;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1017;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.983+4.68;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1017;
          base_power LIGHTS*1.7872;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C447;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C447;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C447;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C447;
}

object house {
     name F1_H_447;
     //Residential_3
     parent F1_tpm_rt_C447;
     schedule_skew 1197;
     Rroof 21.22;
     Rwall 8.16;
     Rfloor 11.84;
     Rdoors 3;
     Rwindows 0.81;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 2434;
     number_of_doors 3;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating3*0.961+1.44;

     object controller {
          name F1_C_447;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1197;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.040+4.69;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1197;
          base_power LIGHTS*1.4473;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power CLOTHESWASHER*1.0532;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power REFRIGERATOR*1.2427;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power DRYER*0.9469;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power FREEZER*0.8943;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power RANGE*1.0145;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1197;
          base_power MICROWAVE*1.3653;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C448;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C448;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C448;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C448;
}

object house {
     name F1_H_448;
     //Residential_2
     parent F1_tpm_rt_C448;
     schedule_skew -3075;
     Rroof 33.30;
     Rwall 18.65;
     Rfloor 13.98;
     Rdoors 5;
     Rwindows 1.78;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.02;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.14;
     floor_area 1587;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating7*0.980+1.19;

     object controller {
          name F1_C_448;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -3075;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.991+2.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -3075;
          base_power LIGHTS*1.0933;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power CLOTHESWASHER*0.7450;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power REFRIGERATOR*0.8711;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power DRYER*0.5871;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power FREEZER*0.7046;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power RANGE*0.4747;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -3075;
          base_power MICROWAVE*1.1387;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C449;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C449;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C449;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C449;
}

object house {
     name F1_H_449;
     //Residential_1
     parent F1_tpm_rt_C449;
     schedule_skew 750;
     Rroof 20.27;
     Rwall 13.98;
     Rfloor 11.07;
     Rdoors 3;
     Rwindows 0.76;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.99;
     floor_area 740;
     number_of_doors 1;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating8*0.986+0.79;

     object controller {
          name F1_C_449;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 750;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.976+5.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 750;
          base_power LIGHTS*1.6856;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 750;
          base_power CLOTHESWASHER*0.7892;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 750;
          base_power REFRIGERATOR*0.4529;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 750;
          base_power DRYER*0.3401;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 750;
          base_power RANGE*0.3203;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 750;
          base_power MICROWAVE*0.9767;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C450;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C450;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C450;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C450;
}

object house {
     name F1_H_450;
     //Residential_5
     parent F1_tpm_rt_C450;
     schedule_skew 1752;
     Rroof 13.99;
     Rwall 6.33;
     Rfloor 4.41;
     Rdoors 3;
     Rwindows 0.83;
     airchange_per_hour 1.51;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.47;
     floor_area 645;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating6*1.034+2.90;

     object controller {
          name F1_C_450;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1752;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.025+2.72;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1752;
          base_power LIGHTS*1.4557;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power CLOTHESWASHER*0.5665;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power REFRIGERATOR*0.3440;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power DRYER*0.5481;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power FREEZER*0.6745;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power RANGE*0.7495;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1752;
          base_power MICROWAVE*0.5470;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C451;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C451;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C451;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C451;
}

object house {
     name F1_H_451;
     //Residential_1
     parent F1_tpm_rt_C451;
     schedule_skew 366;
     Rroof 21.33;
     Rwall 8.73;
     Rfloor 11.18;
     Rdoors 3;
     Rwindows 1.52;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.00;
     floor_area 639;
     number_of_doors 1;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating8*1.030+2.74;

     object controller {
          name F1_C_451;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 366;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.020+5.43;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 366;
          base_power LIGHTS*0.8063;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 366;
          base_power CLOTHESWASHER*0.6097;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 366;
          base_power REFRIGERATOR*0.6596;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 366;
          base_power DRYER*0.3322;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 366;
          base_power RANGE*0.2829;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 366;
          base_power MICROWAVE*0.6204;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C452;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C452;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C452;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C452;
}

object house {
     name F1_H_452;
     //Residential_2
     parent F1_tpm_rt_C452;
     schedule_skew -115;
     Rroof 32.14;
     Rwall 19.80;
     Rfloor 16.07;
     Rdoors 5;
     Rwindows 1.30;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.19;
     floor_area 775;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating4*0.953+0.57;

     object controller {
          name F1_C_452;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -115;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.953+4.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -115;
          base_power LIGHTS*2.0704;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -115;
          base_power CLOTHESWASHER*0.8208;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -115;
          base_power REFRIGERATOR*0.4367;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -115;
          base_power DRYER*0.6007;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -115;
          base_power FREEZER*1.0021;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -115;
          base_power RANGE*0.4053;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -115;
          base_power MICROWAVE*0.9651;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C453;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C453;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C453;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C453;
}

object house {
     name F1_H_453;
     //Residential_5
     parent F1_tpm_rt_C453;
     schedule_skew 143;
     Rroof 14.22;
     Rwall 5.84;
     Rfloor 5.70;
     Rdoors 3;
     Rwindows 1.20;
     airchange_per_hour 1.41;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.21;
     floor_area 760;
     number_of_doors 1;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating7*0.956+2.45;

     object controller {
          name F1_C_453;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 143;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.977+2.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 143;
          base_power LIGHTS*1.6049;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 143;
          base_power CLOTHESWASHER*0.7189;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 143;
          base_power REFRIGERATOR*0.6690;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 143;
          base_power DRYER*0.4570;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 143;
          base_power FREEZER*0.7838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 143;
          base_power RANGE*0.5561;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 143;
          base_power MICROWAVE*0.7397;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C454;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C454;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C454;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C454;
}

object house {
     name F1_H_454;
     //Residential_5
     parent F1_tpm_rt_C454;
     schedule_skew 1540;
     Rroof 10.26;
     Rwall 6.25;
     Rfloor 5.98;
     Rdoors 3;
     Rwindows 0.98;
     airchange_per_hour 1.30;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.08;
     floor_area 691;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating3*0.959+2.07;

     object controller {
          name F1_C_454;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1540;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.959+4.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1540;
          base_power LIGHTS*0.9589;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power CLOTHESWASHER*0.9190;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power REFRIGERATOR*0.9465;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power DRYER*0.7690;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power FREEZER*0.6368;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power RANGE*0.6995;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1540;
          base_power MICROWAVE*0.6275;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C455;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C455;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C455;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C455;
}

object house {
     name F1_H_455;
     //Residential_2
     parent F1_tpm_rt_C455;
     schedule_skew -1114;
     Rroof 30.65;
     Rwall 18.90;
     Rfloor 16.61;
     Rdoors 5;
     Rwindows 1.80;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.48;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.80;
     floor_area 849;
     number_of_doors 1;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating6*1.026+2.41;

     object controller {
          name F1_C_455;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1114;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.973+3.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1114;
          base_power LIGHTS*1.1968;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power CLOTHESWASHER*0.4289;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power REFRIGERATOR*0.5472;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power DRYER*0.8885;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power FREEZER*0.4109;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power RANGE*0.7966;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1114;
          base_power MICROWAVE*0.4351;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C456;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C456;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C456;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C456;
}

object house {
     name F1_H_456;
     //Residential_5
     parent F1_tpm_rt_C456;
     schedule_skew -137;
     Rroof 17.77;
     Rwall 7.83;
     Rfloor 5.42;
     Rdoors 3;
     Rwindows 1.25;
     airchange_per_hour 1.58;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.47;
     floor_area 824;
     number_of_doors 1;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating6*1.020+1.96;

     object controller {
          name F1_C_456;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -137;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.009+3.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -137;
          base_power LIGHTS*1.0188;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -137;
          base_power CLOTHESWASHER*0.4724;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -137;
          base_power REFRIGERATOR*0.6598;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -137;
          base_power DRYER*0.3842;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -137;
          base_power FREEZER*0.8551;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -137;
          base_power RANGE*0.8498;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -137;
          base_power MICROWAVE*0.8278;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C457;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C457;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C457;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C457;
}

object house {
     name F1_H_457;
     //Residential_5
     parent F1_tpm_rt_C457;
     schedule_skew 465;
     Rroof 11.09;
     Rwall 6.16;
     Rfloor 4.63;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 1.50;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.64;
     floor_area 726;
     number_of_doors 1;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating8*1.042+2.76;

     object controller {
          name F1_C_457;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 465;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.953+5.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 465;
          base_power LIGHTS*1.8195;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 465;
          base_power CLOTHESWASHER*0.9474;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 465;
          base_power REFRIGERATOR*0.5094;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 465;
          base_power DRYER*0.9007;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 465;
          base_power FREEZER*0.8952;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 465;
          base_power RANGE*0.5092;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 465;
          base_power MICROWAVE*0.7403;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C458;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C458;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C458;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C458;
}

object house {
     name F1_H_458;
     //Residential_4
     parent F1_tpm_rt_C458;
     schedule_skew 206;
     Rroof 27.77;
     Rwall 19.65;
     Rfloor 15.66;
     Rdoors 5;
     Rwindows 1.39;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.59;
     floor_area 3163;
     number_of_doors 4;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating4*1.001+0.49;

     object controller {
          name F1_C_458;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 206;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.050+3.34;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 206;
          base_power LIGHTS*3.1593;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 206;
          base_power CLOTHESWASHER*0.7004;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 206;
          base_power REFRIGERATOR*1.0445;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 206;
          base_power DRYER*1.7688;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 206;
          base_power FREEZER*1.0311;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 206;
          base_power RANGE*0.9111;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 206;
          base_power MICROWAVE*1.0979;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C459;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C459;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C459;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C459;
}

object house {
     name F1_H_459;
     //Residential_2
     parent F1_tpm_rt_C459;
     schedule_skew 462;
     Rroof 28.80;
     Rwall 17.64;
     Rfloor 15.07;
     Rdoors 5;
     Rwindows 1.83;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1086;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating4*0.954+1.87;

     object controller {
          name F1_C_459;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 462;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.026+3.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 462;
          base_power LIGHTS*2.0014;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 462;
          base_power CLOTHESWASHER*1.0173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 462;
          base_power REFRIGERATOR*0.7542;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 462;
          base_power DRYER*0.7154;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 462;
          base_power FREEZER*0.4542;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 462;
          base_power RANGE*0.7182;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 462;
          base_power MICROWAVE*1.1051;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C460;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C460;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C460;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C460;
}

object house {
     name F1_H_460;
     //Residential_1
     parent F1_tpm_rt_C460;
     schedule_skew 172;
     Rroof 17.18;
     Rwall 11.94;
     Rfloor 11.91;
     Rdoors 3;
     Rwindows 1.73;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 968;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating8*1.020+1.39;

     object controller {
          name F1_C_460;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 172;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.025+5.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 172;
          base_power LIGHTS*2.0912;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C461;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C461;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C461;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C461;
}

object house {
     name F1_H_461;
     //Residential_2
     parent F1_tpm_rt_C461;
     schedule_skew 13;
     Rroof 28.10;
     Rwall 17.13;
     Rfloor 17.10;
     Rdoors 5;
     Rwindows 1.67;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.96;
     floor_area 1355;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating7*1.023+1.66;

     object controller {
          name F1_C_461;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 13;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.010+5.73;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 13;
          base_power LIGHTS*1.0845;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 13;
          base_power CLOTHESWASHER*1.2037;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 13;
          base_power REFRIGERATOR*1.1975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 13;
          base_power DRYER*1.2386;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 13;
          base_power FREEZER*0.7136;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 13;
          base_power RANGE*0.6577;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 13;
          base_power MICROWAVE*0.4754;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C462;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C462;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C462;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C462;
}

object house {
     name F1_H_462;
     //Residential_2
     parent F1_tpm_rt_C462;
     schedule_skew -405;
     Rroof 31.77;
     Rwall 17.72;
     Rfloor 16.62;
     Rdoors 5;
     Rwindows 2.25;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 1242;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating5*1.027+2.62;

     object controller {
          name F1_C_462;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -405;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.015+4.70;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -405;
          base_power LIGHTS*2.4388;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -405;
          base_power CLOTHESWASHER*0.6612;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -405;
          base_power REFRIGERATOR*0.8109;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -405;
          base_power DRYER*0.5296;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -405;
          base_power FREEZER*0.4368;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -405;
          base_power RANGE*0.7767;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -405;
          base_power MICROWAVE*0.7713;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C463;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C463;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C463;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C463;
}

object house {
     name F1_H_463;
     //Residential_3
     parent F1_tpm_rt_C463;
     schedule_skew 72;
     Rroof 17.31;
     Rwall 11.18;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.72;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.72;
     floor_area 2252;
     number_of_doors 3;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating4*0.987+2.92;

     object controller {
          name F1_C_463;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 72;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.965+3.43;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 72;
          base_power LIGHTS*2.0497;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 72;
          base_power CLOTHESWASHER*1.5207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 72;
          base_power REFRIGERATOR*0.8244;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 72;
          base_power DRYER*1.3821;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 72;
          base_power FREEZER*1.3185;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 72;
          base_power RANGE*0.8803;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 72;
          base_power MICROWAVE*0.5984;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C464;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C464;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C464;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C464;
}

object house {
     name F1_H_464;
     //Residential_3
     parent F1_tpm_rt_C464;
     schedule_skew -901;
     Rroof 17.17;
     Rwall 8.87;
     Rfloor 11.35;
     Rdoors 3;
     Rwindows 1.22;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.64;
     floor_area 3389;
     number_of_doors 4;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating3*0.974+0.09;

     object controller {
          name F1_C_464;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -901;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.024+2.94;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -901;
          base_power LIGHTS*2.8101;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -901;
          base_power CLOTHESWASHER*0.7312;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -901;
          base_power REFRIGERATOR*0.8341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -901;
          base_power DRYER*1.0178;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -901;
          base_power FREEZER*1.0460;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -901;
          base_power RANGE*1.7538;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -901;
          base_power MICROWAVE*1.9813;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C465;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C465;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C465;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C465;
}

object house {
     name F1_H_465;
     //Residential_2
     parent F1_tpm_rt_C465;
     schedule_skew -135;
     Rroof 27.64;
     Rwall 19.08;
     Rfloor 15.31;
     Rdoors 5;
     Rwindows 2.22;
     airchange_per_hour 1.01;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 1310;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating8*1.041+2.73;

     object controller {
          name F1_C_465;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -135;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.019+4.70;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -135;
          base_power LIGHTS*2.4734;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -135;
          base_power CLOTHESWASHER*0.8551;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -135;
          base_power REFRIGERATOR*0.8010;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -135;
          base_power DRYER*0.9748;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -135;
          base_power FREEZER*0.7708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -135;
          base_power RANGE*0.8613;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -135;
          base_power MICROWAVE*0.8621;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C466;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C466;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C466;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C466;
}

object house {
     name F1_H_466;
     //Residential_2
     parent F1_tpm_rt_C466;
     schedule_skew -1902;
     Rroof 32.30;
     Rwall 20.44;
     Rfloor 14.25;
     Rdoors 5;
     Rwindows 1.65;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.07;
     floor_area 839;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating4*1.038+1.89;

     object controller {
          name F1_C_466;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1902;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.039+2.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1902;
          base_power LIGHTS*1.8985;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power CLOTHESWASHER*0.4709;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power REFRIGERATOR*0.7405;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power DRYER*0.4798;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power FREEZER*0.6730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power RANGE*0.5904;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1902;
          base_power MICROWAVE*0.9123;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C467;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C467;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C467;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C467;
}

object house {
     name F1_H_467;
     //Residential_1
     parent F1_tpm_rt_C467;
     schedule_skew -963;
     Rroof 15.22;
     Rwall 13.17;
     Rfloor 10.18;
     Rdoors 3;
     Rwindows 1.72;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 1432;
     number_of_doors 2;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating2*1.022+1.13;

     object controller {
          name F1_C_467;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -963;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.013+2.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -963;
          base_power LIGHTS*1.9597;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -963;
          base_power CLOTHESWASHER*1.0678;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -963;
          base_power REFRIGERATOR*0.6857;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -963;
          base_power DRYER*0.7893;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -963;
          base_power RANGE*0.2519;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -963;
          base_power MICROWAVE*0.5046;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C468;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C468;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C468;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C468;
}

object house {
     name F1_H_468;
     //Residential_5
     parent F1_tpm_rt_C468;
     schedule_skew -1286;
     Rroof 17.61;
     Rwall 7.14;
     Rfloor 4.88;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 1.33;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.04;
     floor_area 756;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating4*0.969+0.67;

     object controller {
          name F1_C_468;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1286;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.034+4.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1286;
          base_power LIGHTS*1.2062;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power CLOTHESWASHER*0.6128;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power REFRIGERATOR*0.9219;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power DRYER*0.9140;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power FREEZER*0.5712;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power RANGE*0.6608;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1286;
          base_power MICROWAVE*0.7004;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C469;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C469;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C469;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C469;
}

object house {
     name F1_H_469;
     //Residential_2
     parent F1_tpm_rt_C469;
     schedule_skew -2415;
     Rroof 34.85;
     Rwall 19.48;
     Rfloor 16.03;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.35;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.98;
     floor_area 1309;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating5*0.997+0.86;

     object controller {
          name F1_C_469;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2415;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.959+5.71;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2415;
          base_power LIGHTS*2.1244;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power CLOTHESWASHER*0.5424;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power REFRIGERATOR*0.7406;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power DRYER*0.6010;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power FREEZER*0.5475;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power RANGE*0.9160;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2415;
          base_power MICROWAVE*0.4800;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C470;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C470;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C470;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C470;
}

object house {
     name F1_H_470;
     //Residential_3
     parent F1_tpm_rt_C470;
     schedule_skew 1996;
     Rroof 16.04;
     Rwall 13.63;
     Rfloor 10.65;
     Rdoors 3;
     Rwindows 1.57;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 3017;
     number_of_doors 4;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating7*1.010+0.31;

     object controller {
          name F1_C_470;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1996;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.996+2.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1996;
          base_power LIGHTS*2.6123;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power CLOTHESWASHER*1.5817;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power REFRIGERATOR*1.4971;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power DRYER*1.8252;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power FREEZER*1.3594;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power RANGE*1.2826;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1996;
          base_power MICROWAVE*1.7267;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C471;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C471;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C471;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C471;
}

object house {
     name F1_H_471;
     //Residential_1
     parent F1_tpm_rt_C471;
     schedule_skew -346;
     Rroof 22.71;
     Rwall 8.17;
     Rfloor 11.64;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 732;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating3*1.039+1.57;

     object controller {
          name F1_C_471;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -346;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.034+3.04;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -346;
          base_power LIGHTS*1.4309;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -346;
          base_power CLOTHESWASHER*0.7646;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -346;
          base_power REFRIGERATOR*0.3440;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -346;
          base_power DRYER*0.6128;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -346;
          base_power RANGE*0.4271;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -346;
          base_power MICROWAVE*0.9327;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C472;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C472;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C472;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C472;
}

object house {
     name F1_H_472;
     //Residential_1
     parent F1_tpm_rt_C472;
     schedule_skew -176;
     Rroof 17.16;
     Rwall 11.98;
     Rfloor 10.60;
     Rdoors 3;
     Rwindows 1.27;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.09;
     floor_area 1157;
     number_of_doors 2;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating6*0.958+0.12;

     object controller {
          name F1_C_472;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -176;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.972+5.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -176;
          base_power LIGHTS*2.0424;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -176;
          base_power CLOTHESWASHER*1.0656;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -176;
          base_power REFRIGERATOR*0.7633;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -176;
          base_power DRYER*1.2319;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -176;
          base_power RANGE*0.5434;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -176;
          base_power MICROWAVE*1.0073;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C473;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C473;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C473;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C473;
}

object house {
     name F1_H_473;
     //Residential_1
     parent F1_tpm_rt_C473;
     schedule_skew 327;
     Rroof 22.33;
     Rwall 11.22;
     Rfloor 10.22;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.61;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.16;
     floor_area 1010;
     number_of_doors 2;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating2*1.042+2.42;

     object controller {
          name F1_C_473;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 327;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.988+5.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 327;
          base_power LIGHTS*1.4637;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C474;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C474;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C474;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C474;
}

object house {
     name F1_H_474;
     //Residential_5
     parent F1_tpm_rt_C474;
     schedule_skew 90;
     Rroof 17.04;
     Rwall 6.05;
     Rfloor 4.14;
     Rdoors 3;
     Rwindows 1.57;
     airchange_per_hour 1.31;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.18;
     floor_area 873;
     number_of_doors 1;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating1*1.043+2.73;

     object controller {
          name F1_C_474;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 90;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.951+2.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 90;
          base_power LIGHTS*1.5618;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 90;
          base_power CLOTHESWASHER*0.8113;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 90;
          base_power REFRIGERATOR*0.8529;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 90;
          base_power DRYER*0.5529;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 90;
          base_power FREEZER*0.3915;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 90;
          base_power RANGE*0.6556;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 90;
          base_power MICROWAVE*1.0131;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C475;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C475;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C475;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C475;
}

object house {
     name F1_H_475;
     //Residential_1
     parent F1_tpm_rt_C475;
     schedule_skew 2111;
     Rroof 22.73;
     Rwall 9.29;
     Rfloor 11.29;
     Rdoors 3;
     Rwindows 1.31;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 1142;
     number_of_doors 2;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating5*0.972+0.91;

     object controller {
          name F1_C_475;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 2111;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.998+4.66;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2111;
          base_power LIGHTS*1.3353;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 2111;
          base_power CLOTHESWASHER*0.4654;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 2111;
          base_power REFRIGERATOR*0.7885;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 2111;
          base_power DRYER*1.1855;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 2111;
          base_power RANGE*0.5924;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 2111;
          base_power MICROWAVE*0.4694;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C476;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C476;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C476;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C476;
}

object house {
     name F1_H_476;
     //Residential_2
     parent F1_tpm_rt_C476;
     schedule_skew 597;
     Rroof 31.24;
     Rwall 17.28;
     Rfloor 12.71;
     Rdoors 5;
     Rwindows 1.37;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.97;
     floor_area 644;
     number_of_doors 1;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating4*0.983+1.67;

     object controller {
          name F1_C_476;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 597;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.012+2.98;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 597;
          base_power LIGHTS*1.1862;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 597;
          base_power CLOTHESWASHER*0.8196;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 597;
          base_power REFRIGERATOR*0.3763;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 597;
          base_power DRYER*0.7306;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 597;
          base_power FREEZER*0.7708;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 597;
          base_power RANGE*0.6896;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 597;
          base_power MICROWAVE*0.6354;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C477;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C477;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C477;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C477;
}

object house {
     name F1_H_477;
     //Residential_3
     parent F1_tpm_rt_C477;
     schedule_skew -1900;
     Rroof 19.70;
     Rwall 13.10;
     Rfloor 11.68;
     Rdoors 3;
     Rwindows 1.46;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 2522;
     number_of_doors 3;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating8*0.984+1.39;

     object controller {
          name F1_C_477;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1900;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.991+2.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1900;
          base_power LIGHTS*1.6974;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power CLOTHESWASHER*0.7539;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power REFRIGERATOR*1.3564;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power DRYER*0.9400;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power FREEZER*0.7504;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power RANGE*1.2611;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1900;
          base_power MICROWAVE*0.8421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C478;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C478;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C478;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C478;
}

object house {
     name F1_H_478;
     //Residential_2
     parent F1_tpm_rt_C478;
     schedule_skew -1066;
     Rroof 34.96;
     Rwall 20.70;
     Rfloor 17.96;
     Rdoors 5;
     Rwindows 1.64;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.15;
     floor_area 1595;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating7*1.023+0.26;

     object controller {
          name F1_C_478;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1066;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.992+5.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1066;
          base_power LIGHTS*2.3914;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power CLOTHESWASHER*1.2836;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power REFRIGERATOR*0.5536;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power DRYER*0.6835;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power FREEZER*1.0268;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power RANGE*0.7987;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1066;
          base_power MICROWAVE*0.5494;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C479;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C479;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C479;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C479;
}

object house {
     name F1_H_479;
     //Residential_2
     parent F1_tpm_rt_C479;
     schedule_skew -26;
     Rroof 26.45;
     Rwall 18.15;
     Rfloor 14.38;
     Rdoors 5;
     Rwindows 1.52;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 649;
     number_of_doors 1;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating6*0.979+2.47;

     object controller {
          name F1_C_479;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -26;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.979+3.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -26;
          base_power LIGHTS*0.7777;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -26;
          base_power CLOTHESWASHER*0.7595;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -26;
          base_power REFRIGERATOR*0.5247;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -26;
          base_power DRYER*0.8058;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -26;
          base_power FREEZER*0.4037;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -26;
          base_power RANGE*0.5664;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -26;
          base_power MICROWAVE*0.4653;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C480;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C480;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C480;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C480;
}

object house {
     name F1_H_480;
     //Residential_4
     parent F1_tpm_rt_C480;
     schedule_skew 2539;
     Rroof 29.14;
     Rwall 21.49;
     Rfloor 12.51;
     Rdoors 5;
     Rwindows 1.61;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.41;
     floor_area 3588;
     number_of_doors 4;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating3*1.015+0.99;

     object controller {
          name F1_C_480;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 2539;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.018+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2539;
          base_power LIGHTS*1.5037;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power CLOTHESWASHER*1.3495;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power REFRIGERATOR*1.8707;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power DRYER*1.7746;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power FREEZER*0.6990;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power RANGE*0.9339;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 2539;
          base_power MICROWAVE*1.2799;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C481;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C481;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C481;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C481;
}

object house {
     name F1_H_481;
     //Residential_3
     parent F1_tpm_rt_C481;
     schedule_skew 420;
     Rroof 15.76;
     Rwall 13.88;
     Rfloor 10.08;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.14;
     floor_area 2525;
     number_of_doors 3;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating2*0.990+0.25;

     object controller {
          name F1_C_481;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 420;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.038+2.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 420;
          base_power LIGHTS*2.7823;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 420;
          base_power CLOTHESWASHER*1.0620;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 420;
          base_power REFRIGERATOR*1.1266;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 420;
          base_power DRYER*1.0677;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 420;
          base_power FREEZER*0.6594;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 420;
          base_power RANGE*0.9798;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 420;
          base_power MICROWAVE*0.6555;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C482;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C482;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C482;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C482;
}

object house {
     name F1_H_482;
     //Residential_4
     parent F1_tpm_rt_C482;
     schedule_skew 919;
     Rroof 25.42;
     Rwall 17.22;
     Rfloor 12.79;
     Rdoors 5;
     Rwindows 1.47;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.96;
     floor_area 2452;
     number_of_doors 3;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating4*0.969+1.77;

     object controller {
          name F1_C_482;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 919;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.031+2.75;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 919;
          base_power LIGHTS*3.1106;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 919;
          base_power CLOTHESWASHER*1.1612;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 919;
          base_power REFRIGERATOR*1.4233;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 919;
          base_power DRYER*1.4494;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 919;
          base_power FREEZER*1.2742;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 919;
          base_power RANGE*1.2876;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 919;
          base_power MICROWAVE*0.8339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C483;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C483;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C483;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C483;
}

object house {
     name F1_H_483;
     //Residential_2
     parent F1_tpm_rt_C483;
     schedule_skew 1388;
     Rroof 30.72;
     Rwall 16.45;
     Rfloor 16.59;
     Rdoors 5;
     Rwindows 1.86;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 729;
     number_of_doors 1;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating6*1.039+1.76;

     object controller {
          name F1_C_483;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1388;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.968+3.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1388;
          base_power LIGHTS*0.8348;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power CLOTHESWASHER*0.7207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power REFRIGERATOR*0.3895;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power DRYER*0.8663;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power FREEZER*0.4886;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power RANGE*0.3385;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1388;
          base_power MICROWAVE*0.4183;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C484;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C484;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C484;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C484;
}

object house {
     name F1_H_484;
     //Residential_2
     parent F1_tpm_rt_C484;
     schedule_skew -505;
     Rroof 28.21;
     Rwall 20.67;
     Rfloor 15.31;
     Rdoors 5;
     Rwindows 1.74;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 5.00;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.20;
     floor_area 1309;
     number_of_doors 2;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating4*1.048+2.37;

     object controller {
          name F1_C_484;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -505;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.955+2.76;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -505;
          base_power LIGHTS*2.3504;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -505;
          base_power CLOTHESWASHER*1.2438;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -505;
          base_power REFRIGERATOR*1.0154;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -505;
          base_power DRYER*0.5648;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -505;
          base_power FREEZER*0.9350;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -505;
          base_power RANGE*0.9216;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -505;
          base_power MICROWAVE*1.0808;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C485;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C485;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C485;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C485;
}

object house {
     name F1_H_485;
     //Residential_2
     parent F1_tpm_rt_C485;
     schedule_skew -2738;
     Rroof 28.56;
     Rwall 21.80;
     Rfloor 17.86;
     Rdoors 5;
     Rwindows 1.85;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1227;
     number_of_doors 2;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating5*1.033+2.46;

     object controller {
          name F1_C_485;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2738;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.046+3.72;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2738;
          base_power LIGHTS*2.2086;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power CLOTHESWASHER*0.9693;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power REFRIGERATOR*0.6802;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power DRYER*0.8662;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power FREEZER*0.8988;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power RANGE*0.6468;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -2738;
          base_power MICROWAVE*1.2282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C486;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C486;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C486;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C486;
}

object house {
     name F1_H_486;
     //Residential_5
     parent F1_tpm_rt_C486;
     schedule_skew -48;
     Rroof 13.42;
     Rwall 5.46;
     Rfloor 4.92;
     Rdoors 3;
     Rwindows 1.53;
     airchange_per_hour 1.46;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.36;
     floor_area 784;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating7*1.039+1.15;

     object controller {
          name F1_C_486;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -48;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.965+2.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -48;
          base_power LIGHTS*2.0724;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -48;
          base_power CLOTHESWASHER*0.9378;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -48;
          base_power REFRIGERATOR*0.9975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -48;
          base_power DRYER*0.8520;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -48;
          base_power FREEZER*0.6805;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -48;
          base_power RANGE*0.3480;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -48;
          base_power MICROWAVE*0.8503;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C487;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C487;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C487;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C487;
}

object house {
     name F1_H_487;
     //Residential_1
     parent F1_tpm_rt_C487;
     schedule_skew -950;
     Rroof 16.60;
     Rwall 9.56;
     Rfloor 10.05;
     Rdoors 3;
     Rwindows 0.99;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.84;
     floor_area 1553;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating7*1.003+0.41;

     object controller {
          name F1_C_487;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -950;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.027+5.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -950;
          base_power LIGHTS*2.1763;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C488;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C488;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C488;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C488;
}

object house {
     name F1_H_488;
     //Residential_1
     parent F1_tpm_rt_C488;
     schedule_skew -771;
     Rroof 18.43;
     Rwall 10.45;
     Rfloor 10.20;
     Rdoors 3;
     Rwindows 1.58;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.74;
     floor_area 667;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating5*1.022+2.75;

     object controller {
          name F1_C_488;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -771;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.993+5.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -771;
          base_power LIGHTS*1.9056;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -771;
          base_power CLOTHESWASHER*0.6607;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -771;
          base_power REFRIGERATOR*0.7572;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -771;
          base_power DRYER*0.5857;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -771;
          base_power RANGE*0.4172;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -771;
          base_power MICROWAVE*0.8793;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C489;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C489;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C489;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C489;
}

object house {
     name F1_H_489;
     //Residential_5
     parent F1_tpm_rt_C489;
     schedule_skew -417;
     Rroof 17.93;
     Rwall 6.90;
     Rfloor 4.63;
     Rdoors 3;
     Rwindows 1.44;
     airchange_per_hour 1.53;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.16;
     floor_area 628;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating4*0.951+0.31;

     object controller {
          name F1_C_489;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -417;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.993+5.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -417;
          base_power LIGHTS*1.5072;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -417;
          base_power CLOTHESWASHER*0.5932;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -417;
          base_power REFRIGERATOR*0.6530;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -417;
          base_power DRYER*0.4603;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -417;
          base_power FREEZER*0.4760;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -417;
          base_power RANGE*0.3897;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -417;
          base_power MICROWAVE*0.5045;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C490;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C490;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C490;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C490;
}

object house {
     name F1_H_490;
     //Residential_3
     parent F1_tpm_rt_C490;
     schedule_skew -1078;
     Rroof 16.25;
     Rwall 13.10;
     Rfloor 10.82;
     Rdoors 3;
     Rwindows 1.20;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 2159;
     number_of_doors 3;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating1*1.015+1.70;

     object controller {
          name F1_C_490;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1078;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.002+3.62;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1078;
          base_power LIGHTS*2.8052;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power CLOTHESWASHER*1.4816;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power REFRIGERATOR*1.1622;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power DRYER*1.6092;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power FREEZER*0.5763;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power RANGE*0.9095;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -1078;
          base_power MICROWAVE*0.6977;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C491;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C491;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C491;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C491;
}

object house {
     name F1_H_491;
     //Residential_2
     parent F1_tpm_rt_C491;
     schedule_skew -16;
     Rroof 33.84;
     Rwall 16.52;
     Rfloor 14.93;
     Rdoors 5;
     Rwindows 1.69;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 782;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating4*0.967+0.14;

     object controller {
          name F1_C_491;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -16;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.978+2.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -16;
          base_power LIGHTS*1.1079;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -16;
          base_power CLOTHESWASHER*0.6702;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -16;
          base_power REFRIGERATOR*0.3516;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -16;
          base_power DRYER*1.0233;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -16;
          base_power FREEZER*0.3829;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -16;
          base_power RANGE*0.3906;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -16;
          base_power MICROWAVE*0.4091;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C492;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C492;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C492;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C492;
}

object house {
     name F1_H_492;
     //Residential_1
     parent F1_tpm_rt_C492;
     schedule_skew -1149;
     Rroof 22.33;
     Rwall 9.50;
     Rfloor 10.82;
     Rdoors 3;
     Rwindows 1.40;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.27;
     floor_area 1158;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating1*0.969+2.91;

     object controller {
          name F1_C_492;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1149;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.993+3.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1149;
          base_power LIGHTS*1.5786;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C493;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C493;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C493;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C493;
}

object house {
     name F1_H_493;
     //Residential_3
     parent F1_tpm_rt_C493;
     schedule_skew 3600;
     Rroof 22.15;
     Rwall 11.53;
     Rfloor 10.03;
     Rdoors 3;
     Rwindows 1.35;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.09;
     floor_area 2296;
     number_of_doors 3;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating5*1.036+1.49;

     object controller {
          name F1_C_493;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 3600;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.027+4.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 3600;
          base_power LIGHTS*2.0690;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power CLOTHESWASHER*0.6067;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power REFRIGERATOR*0.9709;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power DRYER*1.3743;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power FREEZER*1.6132;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power RANGE*0.9433;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 3600;
          base_power MICROWAVE*1.0768;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C494;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C494;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C494;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C494;
}

object house {
     name F1_H_494;
     //Residential_1
     parent F1_tpm_rt_C494;
     schedule_skew 371;
     Rroof 17.55;
     Rwall 9.54;
     Rfloor 10.71;
     Rdoors 3;
     Rwindows 1.39;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 1400;
     number_of_doors 2;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating2*0.974+0.59;

     object controller {
          name F1_C_494;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 371;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.010+5.41;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 371;
          base_power LIGHTS*1.8721;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C495;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C495;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C495;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C495;
}

object house {
     name F1_H_495;
     //Residential_1
     parent F1_tpm_rt_C495;
     schedule_skew 1697;
     Rroof 17.90;
     Rwall 11.73;
     Rfloor 10.79;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 905;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating6*1.038+1.69;

     object controller {
          name F1_C_495;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1697;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.016+3.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1697;
          base_power LIGHTS*1.4923;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C496;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C496;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C496;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C496;
}

object house {
     name F1_H_496;
     //Residential_4
     parent F1_tpm_rt_C496;
     schedule_skew -1748;
     Rroof 33.17;
     Rwall 20.56;
     Rfloor 13.68;
     Rdoors 5;
     Rwindows 1.46;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.96;
     floor_area 2707;
     number_of_doors 3;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating2*1.000+2.32;

     object controller {
          name F1_C_496;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1748;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.963+2.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1748;
          base_power LIGHTS*2.2779;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power CLOTHESWASHER*0.6426;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power REFRIGERATOR*1.5589;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power DRYER*1.2879;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power FREEZER*0.7774;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power RANGE*1.0024;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1748;
          base_power MICROWAVE*1.4217;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C497;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C497;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C497;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C497;
}

object house {
     name F1_H_497;
     //Residential_2
     parent F1_tpm_rt_C497;
     schedule_skew 142;
     Rroof 29.88;
     Rwall 17.15;
     Rfloor 16.56;
     Rdoors 5;
     Rwindows 1.74;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.78;
     floor_area 1587;
     number_of_doors 2;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating5*0.973+0.94;

     object controller {
          name F1_C_497;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 142;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.981+4.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 142;
          base_power LIGHTS*1.1574;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 142;
          base_power CLOTHESWASHER*1.3166;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 142;
          base_power REFRIGERATOR*1.1507;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 142;
          base_power DRYER*0.5042;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 142;
          base_power FREEZER*1.2488;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 142;
          base_power RANGE*0.9701;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 142;
          base_power MICROWAVE*0.9524;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C498;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C498;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C498;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C498;
}

object house {
     name F1_H_498;
     //Residential_1
     parent F1_tpm_rt_C498;
     schedule_skew -221;
     Rroof 18.01;
     Rwall 11.99;
     Rfloor 10.85;
     Rdoors 3;
     Rwindows 1.34;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 630;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating8*1.010+2.31;

     object controller {
          name F1_C_498;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -221;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.982+3.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -221;
          base_power LIGHTS*0.7833;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -221;
          base_power CLOTHESWASHER*0.7604;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -221;
          base_power REFRIGERATOR*0.3572;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -221;
          base_power DRYER*0.9123;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -221;
          base_power RANGE*0.1959;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -221;
          base_power MICROWAVE*0.7919;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C499;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C499;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C499;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C499;
}

object house {
     name F1_H_499;
     //Residential_2
     parent F1_tpm_rt_C499;
     schedule_skew -208;
     Rroof 28.54;
     Rwall 21.03;
     Rfloor 17.70;
     Rdoors 5;
     Rwindows 2.06;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.64;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.50;
     floor_area 911;
     number_of_doors 1;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating4*1.030+0.85;

     object controller {
          name F1_C_499;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -208;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.975+2.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -208;
          base_power LIGHTS*0.7744;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -208;
          base_power CLOTHESWASHER*0.7811;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -208;
          base_power REFRIGERATOR*0.6499;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -208;
          base_power DRYER*1.0830;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -208;
          base_power FREEZER*0.8981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -208;
          base_power RANGE*1.0955;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -208;
          base_power MICROWAVE*0.8322;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C500;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C500;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C500;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C500;
}

object house {
     name F1_H_500;
     //Residential_3
     parent F1_tpm_rt_C500;
     schedule_skew -71;
     Rroof 21.67;
     Rwall 8.33;
     Rfloor 11.32;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 3821;
     number_of_doors 4;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating2*0.972+2.60;

     object controller {
          name F1_C_500;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -71;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.980+4.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -71;
          base_power LIGHTS*3.7393;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -71;
          base_power CLOTHESWASHER*1.3443;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -71;
          base_power REFRIGERATOR*1.5909;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -71;
          base_power DRYER*1.0226;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -71;
          base_power FREEZER*1.7878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -71;
          base_power RANGE*0.9413;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -71;
          base_power MICROWAVE*1.0937;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C501;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C501;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C501;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C501;
}

object house {
     name F1_H_501;
     //Residential_2
     parent F1_tpm_rt_C501;
     schedule_skew -2450;
     Rroof 29.03;
     Rwall 17.22;
     Rfloor 15.26;
     Rdoors 5;
     Rwindows 1.67;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.67;
     floor_area 1142;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating8*1.001+2.40;

     object controller {
          name F1_C_501;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2450;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.965+2.57;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2450;
          base_power LIGHTS*1.6263;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power CLOTHESWASHER*0.8822;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power REFRIGERATOR*0.9422;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power DRYER*1.0651;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power FREEZER*0.7036;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power RANGE*0.5574;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2450;
          base_power MICROWAVE*0.7495;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C502;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C502;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C502;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C502;
}

object house {
     name F1_H_502;
     //Residential_1
     parent F1_tpm_rt_C502;
     schedule_skew -1206;
     Rroof 19.20;
     Rwall 11.27;
     Rfloor 10.25;
     Rdoors 3;
     Rwindows 1.66;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.62;
     floor_area 1046;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating3*0.998+1.30;

     object controller {
          name F1_C_502;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1206;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.045+4.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1206;
          base_power LIGHTS*2.2599;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C503;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C503;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C503;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C503;
}

object house {
     name F1_H_503;
     //Residential_5
     parent F1_tpm_rt_C503;
     schedule_skew 124;
     Rroof 15.87;
     Rwall 6.34;
     Rfloor 4.64;
     Rdoors 3;
     Rwindows 0.79;
     airchange_per_hour 1.36;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 874;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating1*0.991+0.44;

     object controller {
          name F1_C_503;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 124;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.002+2.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 124;
          base_power LIGHTS*0.7902;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 124;
          base_power CLOTHESWASHER*0.9741;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 124;
          base_power REFRIGERATOR*0.8521;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 124;
          base_power DRYER*0.4888;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 124;
          base_power FREEZER*1.0004;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 124;
          base_power RANGE*0.3879;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 124;
          base_power MICROWAVE*0.9696;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C504;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C504;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C504;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C504;
}

object house {
     name F1_H_504;
     //Residential_3
     parent F1_tpm_rt_C504;
     schedule_skew -1568;
     Rroof 16.53;
     Rwall 13.17;
     Rfloor 11.78;
     Rdoors 3;
     Rwindows 1.37;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.39;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.50;
     floor_area 3292;
     number_of_doors 4;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating7*1.032+0.96;

     object controller {
          name F1_C_504;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1568;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.963+5.62;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1568;
          base_power LIGHTS*2.5309;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power CLOTHESWASHER*1.4869;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power REFRIGERATOR*1.3214;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power DRYER*1.8623;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power FREEZER*1.9149;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power RANGE*0.8588;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1568;
          base_power MICROWAVE*0.7563;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C505;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C505;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C505;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C505;
}

object house {
     name F1_H_505;
     //Residential_4
     parent F1_tpm_rt_C505;
     schedule_skew -1816;
     Rroof 28.90;
     Rwall 21.19;
     Rfloor 13.73;
     Rdoors 5;
     Rwindows 1.80;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.92;
     floor_area 3478;
     number_of_doors 4;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating3*0.967+0.59;

     object controller {
          name F1_C_505;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1816;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.039+4.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1816;
          base_power LIGHTS*3.3325;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power CLOTHESWASHER*1.3207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power REFRIGERATOR*1.0324;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power DRYER*1.3503;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power FREEZER*1.1472;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power RANGE*1.3034;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1816;
          base_power MICROWAVE*1.3934;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C506;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C506;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C506;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C506;
}

object house {
     name F1_H_506;
     //Residential_2
     parent F1_tpm_rt_C506;
     schedule_skew -857;
     Rroof 29.73;
     Rwall 18.18;
     Rfloor 12.95;
     Rdoors 5;
     Rwindows 1.81;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.86;
     floor_area 1035;
     number_of_doors 2;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating1*0.955+1.12;

     object controller {
          name F1_C_506;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -857;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.957+4.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -857;
          base_power LIGHTS*1.2069;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -857;
          base_power CLOTHESWASHER*1.1065;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -857;
          base_power REFRIGERATOR*0.4257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -857;
          base_power DRYER*1.0271;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -857;
          base_power FREEZER*1.0780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -857;
          base_power RANGE*0.7126;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -857;
          base_power MICROWAVE*0.8381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C507;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C507;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C507;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C507;
}

object house {
     name F1_H_507;
     //Residential_3
     parent F1_tpm_rt_C507;
     schedule_skew -1045;
     Rroof 17.05;
     Rwall 9.61;
     Rfloor 10.47;
     Rdoors 3;
     Rwindows 1.53;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.21;
     floor_area 3415;
     number_of_doors 4;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating2*1.010+1.29;

     object controller {
          name F1_C_507;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1045;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.969+4.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1045;
          base_power LIGHTS*2.4148;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power CLOTHESWASHER*1.7637;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power REFRIGERATOR*0.8438;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power DRYER*1.8952;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power FREEZER*1.2371;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power RANGE*1.1890;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1045;
          base_power MICROWAVE*1.9501;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C508;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C508;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C508;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C508;
}

object house {
     name F1_H_508;
     //Residential_2
     parent F1_tpm_rt_C508;
     schedule_skew 615;
     Rroof 26.67;
     Rwall 16.43;
     Rfloor 13.84;
     Rdoors 5;
     Rwindows 1.64;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.88;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.81;
     floor_area 1479;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*0.985+0.39;

     object controller {
          name F1_C_508;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 615;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.049+4.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 615;
          base_power LIGHTS*1.1496;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 615;
          base_power CLOTHESWASHER*0.7196;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 615;
          base_power REFRIGERATOR*0.9097;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 615;
          base_power DRYER*1.0968;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 615;
          base_power FREEZER*0.5285;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 615;
          base_power RANGE*0.9049;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 615;
          base_power MICROWAVE*0.5996;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C509;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C509;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C509;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C509;
}

object house {
     name F1_H_509;
     //Residential_1
     parent F1_tpm_rt_C509;
     schedule_skew 677;
     Rroof 21.78;
     Rwall 12.44;
     Rfloor 11.89;
     Rdoors 3;
     Rwindows 1.14;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 1043;
     number_of_doors 2;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating5*1.004+1.72;

     object controller {
          name F1_C_509;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 677;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.987+5.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 677;
          base_power LIGHTS*1.9338;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C510;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C510;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C510;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C510;
}

object house {
     name F1_H_510;
     //Residential_1
     parent F1_tpm_rt_C510;
     schedule_skew 330;
     Rroof 17.50;
     Rwall 12.62;
     Rfloor 10.51;
     Rdoors 3;
     Rwindows 1.66;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.81;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 975;
     number_of_doors 1;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating6*1.041+1.60;

     object controller {
          name F1_C_510;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 330;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.049+2.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 330;
          base_power LIGHTS*1.9177;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C511;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C511;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C511;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C511;
}

object house {
     name F1_H_511;
     //Residential_1
     parent F1_tpm_rt_C511;
     schedule_skew 820;
     Rroof 20.02;
     Rwall 13.70;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.54;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.29;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.08;
     floor_area 1334;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating1*1.003+2.06;

     object controller {
          name F1_C_511;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 820;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.970+5.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 820;
          base_power LIGHTS*1.0572;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C512;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C512;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C512;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C512;
}

object house {
     name F1_H_512;
     //Residential_5
     parent F1_tpm_rt_C512;
     schedule_skew 1801;
     Rroof 15.03;
     Rwall 4.71;
     Rfloor 4.24;
     Rdoors 3;
     Rwindows 0.96;
     airchange_per_hour 1.35;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.14;
     floor_area 840;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating8*1.025+0.69;

     object controller {
          name F1_C_512;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1801;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.962+5.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1801;
          base_power LIGHTS*2.0567;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power CLOTHESWASHER*0.8460;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power REFRIGERATOR*1.0714;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power DRYER*1.0277;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power FREEZER*0.9599;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power RANGE*0.6763;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1801;
          base_power MICROWAVE*0.9247;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C513;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C513;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C513;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C513;
}

object house {
     name F1_H_513;
     //Residential_2
     parent F1_tpm_rt_C513;
     schedule_skew -784;
     Rroof 31.69;
     Rwall 19.59;
     Rfloor 12.05;
     Rdoors 5;
     Rwindows 1.29;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 1406;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating8*1.026+0.17;

     object controller {
          name F1_C_513;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -784;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.027+5.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -784;
          base_power LIGHTS*1.1624;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -784;
          base_power CLOTHESWASHER*0.4675;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -784;
          base_power REFRIGERATOR*1.1557;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -784;
          base_power DRYER*0.9916;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -784;
          base_power FREEZER*1.1202;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -784;
          base_power RANGE*0.7833;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -784;
          base_power MICROWAVE*1.1257;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C514;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C514;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C514;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C514;
}

object house {
     name F1_H_514;
     //Residential_2
     parent F1_tpm_rt_C514;
     schedule_skew -2395;
     Rroof 34.03;
     Rwall 17.38;
     Rfloor 14.44;
     Rdoors 5;
     Rwindows 2.11;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.31;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 745;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating3*0.996+2.89;

     object controller {
          name F1_C_514;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -2395;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.995+3.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2395;
          base_power LIGHTS*1.5130;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power CLOTHESWASHER*0.6658;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power REFRIGERATOR*0.7655;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power DRYER*0.5826;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power FREEZER*0.6918;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power RANGE*0.4149;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2395;
          base_power MICROWAVE*0.4518;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C515;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C515;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C515;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C515;
}

object house {
     name F1_H_515;
     //Residential_1
     parent F1_tpm_rt_C515;
     schedule_skew 1388;
     Rroof 15.45;
     Rwall 12.40;
     Rfloor 11.31;
     Rdoors 3;
     Rwindows 1.36;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.87;
     floor_area 641;
     number_of_doors 1;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating4*1.048+1.08;

     object controller {
          name F1_C_515;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1388;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.018+4.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1388;
          base_power LIGHTS*1.0467;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C516;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C516;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C516;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C516;
}

object house {
     name F1_H_516;
     //Residential_4
     parent F1_tpm_rt_C516;
     schedule_skew -1128;
     Rroof 25.69;
     Rwall 20.10;
     Rfloor 14.76;
     Rdoors 5;
     Rwindows 1.66;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 3055;
     number_of_doors 4;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating3*1.009+0.44;

     object controller {
          name F1_C_516;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1128;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.964+3.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1128;
          base_power LIGHTS*1.7857;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power CLOTHESWASHER*0.8561;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power REFRIGERATOR*1.5584;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power DRYER*0.8591;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power FREEZER*1.1730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power RANGE*1.2731;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1128;
          base_power MICROWAVE*0.7277;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C517;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C517;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C517;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C517;
}

object house {
     name F1_H_517;
     //Residential_2
     parent F1_tpm_rt_C517;
     schedule_skew 977;
     Rroof 29.03;
     Rwall 18.04;
     Rfloor 12.64;
     Rdoors 5;
     Rwindows 2.02;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.98;
     floor_area 1263;
     number_of_doors 2;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating7*0.994+0.29;

     object controller {
          name F1_C_517;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 977;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.022+2.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 977;
          base_power LIGHTS*1.5483;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 977;
          base_power CLOTHESWASHER*1.1701;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 977;
          base_power REFRIGERATOR*1.2382;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 977;
          base_power DRYER*1.2615;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 977;
          base_power FREEZER*1.1722;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 977;
          base_power RANGE*0.7215;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 977;
          base_power MICROWAVE*0.4336;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C518;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C518;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C518;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C518;
}

object house {
     name F1_H_518;
     //Residential_3
     parent F1_tpm_rt_C518;
     schedule_skew 1531;
     Rroof 17.95;
     Rwall 13.17;
     Rfloor 11.97;
     Rdoors 3;
     Rwindows 1.16;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.06;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.77;
     floor_area 3706;
     number_of_doors 4;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating8*1.011+2.37;

     object controller {
          name F1_C_518;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1531;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.036+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1531;
          base_power LIGHTS*2.6343;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power CLOTHESWASHER*1.9095;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power REFRIGERATOR*1.5617;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power DRYER*1.7523;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power FREEZER*1.5102;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power RANGE*1.5198;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1531;
          base_power MICROWAVE*1.5313;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C519;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C519;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C519;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C519;
}

object house {
     name F1_H_519;
     //Residential_1
     parent F1_tpm_rt_C519;
     schedule_skew -1047;
     Rroof 16.50;
     Rwall 11.79;
     Rfloor 11.32;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.30;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.98;
     floor_area 1269;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating4*0.992+0.84;

     object controller {
          name F1_C_519;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -1047;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.037+4.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1047;
          base_power LIGHTS*1.2537;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C520;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C520;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C520;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C520;
}

object house {
     name F1_H_520;
     //Residential_1
     parent F1_tpm_rt_C520;
     schedule_skew 2156;
     Rroof 19.16;
     Rwall 12.47;
     Rfloor 10.50;
     Rdoors 3;
     Rwindows 1.44;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.11;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.35;
     floor_area 883;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating4*1.002+1.19;

     object controller {
          name F1_C_520;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 2156;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.049+4.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2156;
          base_power LIGHTS*1.2242;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 2156;
          base_power CLOTHESWASHER*0.4091;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 2156;
          base_power REFRIGERATOR*0.8829;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 2156;
          base_power DRYER*0.7524;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 2156;
          base_power RANGE*0.5046;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 2156;
          base_power MICROWAVE*0.8277;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C521;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C521;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C521;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C521;
}

object house {
     name F1_H_521;
     //Residential_1
     parent F1_tpm_rt_C521;
     schedule_skew 1075;
     Rroof 19.29;
     Rwall 11.94;
     Rfloor 11.31;
     Rdoors 3;
     Rwindows 1.25;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.81;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.39;
     floor_area 1410;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating3*0.960+0.64;

     object controller {
          name F1_C_521;
          use_override ON;
          override override;
          market Market1;
          schedule_skew 1075;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.038+3.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1075;
          base_power LIGHTS*1.7897;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F1_triplex_node_C;
     to F1_tpm_flatrate_C522;
     groupid F1_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_flatrate_C522;
     groupid F1_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F1_tpm_rt_C522;
     groupid F1_rt_meter;
     parent F1_tpm_flatrate_C522;
}

object house {
     name F1_H_522;
     //Residential_5
     parent F1_tpm_rt_C522;
     schedule_skew -13;
     Rroof 17.45;
     Rwall 4.92;
     Rfloor 5.97;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 1.46;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.74;
     floor_area 813;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.025+1.97;

     object controller {
          name F1_C_522;
          use_override ON;
          override override;
          market Market1;
          schedule_skew -13;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.994+3.71;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
