          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -13;
          base_power LIGHTS*1.3945;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -13;
          base_power CLOTHESWASHER*0.4895;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -13;
          base_power REFRIGERATOR*0.5201;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -13;
          base_power DRYER*0.9353;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -13;
          base_power FREEZER*0.8195;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -13;
          base_power RANGE*0.6873;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -13;
          base_power MICROWAVE*0.7056;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C523;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C523;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C523;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C523;
}

object house {
     name F3_H_523;
     //Residential_3
     parent F3_tpm_rt_C523;
     schedule_skew -285;
     Rroof 15.96;
     Rwall 9.12;
     Rfloor 10.23;
     Rdoors 3;
     Rwindows 1.74;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.82;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 3462;
     number_of_doors 4;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating8*0.985+1.29;

     object controller {
          name F3_C_523;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -285;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.980+5.50;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -285;
          base_power LIGHTS*3.4122;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -285;
          base_power CLOTHESWASHER*1.0380;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -285;
          base_power REFRIGERATOR*0.8324;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -285;
          base_power DRYER*1.1209;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -285;
          base_power FREEZER*1.2867;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -285;
          base_power RANGE*0.8261;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -285;
          base_power MICROWAVE*1.7598;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C524;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C524;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C524;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C524;
}

object house {
     name F3_H_524;
     //Residential_2
     parent F3_tpm_rt_C524;
     schedule_skew -628;
     Rroof 29.53;
     Rwall 17.21;
     Rfloor 16.39;
     Rdoors 5;
     Rwindows 1.47;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.26;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.63;
     floor_area 1023;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating5*0.960+0.09;

     object controller {
          name F3_C_524;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -628;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.968+2.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -628;
          base_power LIGHTS*1.9873;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -628;
          base_power CLOTHESWASHER*0.8231;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -628;
          base_power REFRIGERATOR*0.9418;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -628;
          base_power DRYER*0.9357;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -628;
          base_power FREEZER*1.0890;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -628;
          base_power RANGE*0.9480;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -628;
          base_power MICROWAVE*0.6261;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C525;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C525;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C525;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C525;
}

object house {
     name F3_H_525;
     //Residential_2
     parent F3_tpm_rt_C525;
     schedule_skew 150;
     Rroof 30.23;
     Rwall 16.42;
     Rfloor 13.01;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 1290;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating5*0.955+1.23;

     object controller {
          name F3_C_525;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 150;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.029+4.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 150;
          base_power LIGHTS*1.8303;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 150;
          base_power CLOTHESWASHER*0.6862;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 150;
          base_power REFRIGERATOR*0.5896;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 150;
          base_power DRYER*0.7076;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 150;
          base_power FREEZER*0.4996;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 150;
          base_power RANGE*0.4995;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 150;
          base_power MICROWAVE*0.7083;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C526;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C526;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C526;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C526;
}

object house {
     name F3_H_526;
     //Residential_5
     parent F3_tpm_rt_C526;
     schedule_skew -820;
     Rroof 14.13;
     Rwall 6.39;
     Rfloor 5.43;
     Rdoors 3;
     Rwindows 1.31;
     airchange_per_hour 1.46;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.18;
     floor_area 768;
     number_of_doors 1;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating7*1.004+2.58;

     object controller {
          name F3_C_526;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -820;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.969+3.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -820;
          base_power LIGHTS*0.8511;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -820;
          base_power CLOTHESWASHER*0.7941;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -820;
          base_power REFRIGERATOR*0.4645;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -820;
          base_power DRYER*0.7608;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -820;
          base_power FREEZER*0.7359;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -820;
          base_power RANGE*0.7258;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -820;
          base_power MICROWAVE*0.6638;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C527;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C527;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C527;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C527;
}

object house {
     name F3_H_527;
     //Residential_2
     parent F3_tpm_rt_C527;
     schedule_skew 788;
     Rroof 32.62;
     Rwall 21.52;
     Rfloor 17.59;
     Rdoors 5;
     Rwindows 1.25;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.88;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 1584;
     number_of_doors 2;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating6*0.971+2.95;

     object controller {
          name F3_C_527;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 788;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.032+5.64;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 788;
          base_power LIGHTS*1.6157;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 788;
          base_power CLOTHESWASHER*1.2614;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 788;
          base_power REFRIGERATOR*0.9657;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 788;
          base_power DRYER*0.5570;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 788;
          base_power FREEZER*0.9665;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 788;
          base_power RANGE*1.1055;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 788;
          base_power MICROWAVE*1.1462;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C528;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C528;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C528;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C528;
}

object house {
     name F3_H_528;
     //Residential_3
     parent F3_tpm_rt_C528;
     schedule_skew 1002;
     Rroof 22.14;
     Rwall 13.94;
     Rfloor 11.76;
     Rdoors 3;
     Rwindows 1.08;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.49;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.02;
     floor_area 2338;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating4*0.990+1.78;

     object controller {
          name F3_C_528;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1002;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.986+5.03;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1002;
          base_power LIGHTS*2.8947;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power CLOTHESWASHER*1.1014;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power REFRIGERATOR*1.3081;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power DRYER*0.6435;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power FREEZER*1.6530;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power RANGE*1.0986;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1002;
          base_power MICROWAVE*0.7641;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C529;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C529;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C529;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C529;
}

object house {
     name F3_H_529;
     //Residential_4
     parent F3_tpm_rt_C529;
     schedule_skew -304;
     Rroof 30.07;
     Rwall 19.49;
     Rfloor 12.02;
     Rdoors 5;
     Rwindows 1.86;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 2228;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating5*0.977+0.57;

     object controller {
          name F3_C_529;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -304;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.019+2.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -304;
          base_power LIGHTS*1.9618;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -304;
          base_power CLOTHESWASHER*1.0195;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -304;
          base_power REFRIGERATOR*1.3263;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -304;
          base_power DRYER*1.1520;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -304;
          base_power FREEZER*1.5019;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -304;
          base_power RANGE*0.9340;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -304;
          base_power MICROWAVE*1.1458;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C530;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C530;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C530;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C530;
}

object house {
     name F3_H_530;
     //Residential_5
     parent F3_tpm_rt_C530;
     schedule_skew 1253;
     Rroof 12.55;
     Rwall 7.86;
     Rfloor 5.82;
     Rdoors 3;
     Rwindows 1.75;
     airchange_per_hour 1.21;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.23;
     floor_area 781;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating4*1.001+2.67;

     object controller {
          name F3_C_530;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1253;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.012+4.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1253;
          base_power LIGHTS*1.1216;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power CLOTHESWASHER*0.9807;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power REFRIGERATOR*0.7212;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power DRYER*0.4614;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power FREEZER*0.5508;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power RANGE*0.9885;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1253;
          base_power MICROWAVE*0.4263;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C531;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C531;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C531;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C531;
}

object house {
     name F3_H_531;
     //Residential_1
     parent F3_tpm_rt_C531;
     schedule_skew -1651;
     Rroof 20.29;
     Rwall 12.66;
     Rfloor 11.19;
     Rdoors 3;
     Rwindows 1.56;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.17;
     floor_area 762;
     number_of_doors 1;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating7*1.019+1.37;

     object controller {
          name F3_C_531;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1651;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.028+4.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1651;
          base_power LIGHTS*1.9463;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power CLOTHESWASHER*0.8891;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power REFRIGERATOR*0.4752;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power DRYER*0.7726;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power RANGE*0.3346;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1651;
          base_power MICROWAVE*0.8387;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C532;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C532;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C532;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C532;
}

object house {
     name F3_H_532;
     //Residential_4
     parent F3_tpm_rt_C532;
     schedule_skew 327;
     Rroof 30.76;
     Rwall 21.46;
     Rfloor 16.31;
     Rdoors 5;
     Rwindows 1.85;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.93;
     floor_area 2127;
     number_of_doors 3;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating2*1.021+0.04;

     object controller {
          name F3_C_532;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 327;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.050+5.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 327;
          base_power LIGHTS*1.3967;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 327;
          base_power CLOTHESWASHER*1.3867;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 327;
          base_power REFRIGERATOR*1.5993;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 327;
          base_power DRYER*0.6320;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 327;
          base_power FREEZER*1.0852;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 327;
          base_power RANGE*0.7808;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 327;
          base_power MICROWAVE*0.5876;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C533;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C533;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C533;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C533;
}

object house {
     name F3_H_533;
     //Residential_5
     parent F3_tpm_rt_C533;
     schedule_skew 1466;
     Rroof 15.21;
     Rwall 5.70;
     Rfloor 5.73;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 1.45;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.44;
     floor_area 666;
     number_of_doors 1;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating7*1.012+1.30;

     object controller {
          name F3_C_533;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1466;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.970+2.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1466;
          base_power LIGHTS*0.9647;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power CLOTHESWASHER*0.9557;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power REFRIGERATOR*0.7613;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power DRYER*0.7687;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power FREEZER*0.9246;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power RANGE*0.7030;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1466;
          base_power MICROWAVE*0.7480;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C534;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C534;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C534;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C534;
}

object house {
     name F3_H_534;
     //Residential_5
     parent F3_tpm_rt_C534;
     schedule_skew 513;
     Rroof 15.85;
     Rwall 4.99;
     Rfloor 5.57;
     Rdoors 3;
     Rwindows 1.33;
     airchange_per_hour 1.29;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.44;
     floor_area 605;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*0.977+2.97;

     object controller {
          name F3_C_534;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 513;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.989+3.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 513;
          base_power LIGHTS*1.1452;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 513;
          base_power CLOTHESWASHER*0.7712;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 513;
          base_power REFRIGERATOR*0.6693;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 513;
          base_power DRYER*0.9230;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 513;
          base_power FREEZER*0.4011;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 513;
          base_power RANGE*0.5834;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 513;
          base_power MICROWAVE*0.7041;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C535;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C535;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C535;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C535;
}

object house {
     name F3_H_535;
     //Residential_2
     parent F3_tpm_rt_C535;
     schedule_skew -884;
     Rroof 25.69;
     Rwall 19.38;
     Rfloor 14.65;
     Rdoors 5;
     Rwindows 2.00;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 1040;
     number_of_doors 2;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating7*0.993+2.70;

     object controller {
          name F3_C_535;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -884;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.031+5.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -884;
          base_power LIGHTS*1.9300;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -884;
          base_power CLOTHESWASHER*0.3983;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -884;
          base_power REFRIGERATOR*0.8629;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -884;
          base_power DRYER*0.6042;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -884;
          base_power FREEZER*0.5040;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -884;
          base_power RANGE*0.9046;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -884;
          base_power MICROWAVE*0.7866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C536;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C536;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C536;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C536;
}

object house {
     name F3_H_536;
     //Residential_1
     parent F3_tpm_rt_C536;
     schedule_skew 1789;
     Rroof 16.75;
     Rwall 9.53;
     Rfloor 10.90;
     Rdoors 3;
     Rwindows 1.52;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.69;
     floor_area 843;
     number_of_doors 1;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating2*0.985+2.42;

     object controller {
          name F3_C_536;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1789;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.953+2.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1789;
          base_power LIGHTS*1.5673;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C537;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C537;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C537;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C537;
}

object house {
     name F3_H_537;
     //Residential_5
     parent F3_tpm_rt_C537;
     schedule_skew -108;
     Rroof 12.83;
     Rwall 6.62;
     Rfloor 4.32;
     Rdoors 3;
     Rwindows 1.40;
     airchange_per_hour 1.31;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.12;
     floor_area 746;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating5*1.019+0.10;

     object controller {
          name F3_C_537;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -108;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.023+3.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -108;
          base_power LIGHTS*1.6559;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -108;
          base_power CLOTHESWASHER*0.7145;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -108;
          base_power REFRIGERATOR*0.5032;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -108;
          base_power DRYER*0.4276;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -108;
          base_power FREEZER*0.3820;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -108;
          base_power RANGE*0.4797;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -108;
          base_power MICROWAVE*0.3727;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C538;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C538;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C538;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C538;
}

object house {
     name F3_H_538;
     //Residential_1
     parent F3_tpm_rt_C538;
     schedule_skew -2228;
     Rroof 16.23;
     Rwall 12.82;
     Rfloor 11.77;
     Rdoors 3;
     Rwindows 1.56;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.06;
     floor_area 1072;
     number_of_doors 2;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating6*1.048+0.16;

     object controller {
          name F3_C_538;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2228;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.038+2.72;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2228;
          base_power LIGHTS*1.8081;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -2228;
          base_power CLOTHESWASHER*0.6521;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2228;
          base_power REFRIGERATOR*0.4925;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -2228;
          base_power DRYER*0.7479;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2228;
          base_power RANGE*0.2263;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2228;
          base_power MICROWAVE*1.1143;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C539;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C539;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C539;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C539;
}

object house {
     name F3_H_539;
     //Residential_2
     parent F3_tpm_rt_C539;
     schedule_skew 304;
     Rroof 30.88;
     Rwall 20.33;
     Rfloor 17.59;
     Rdoors 5;
     Rwindows 1.35;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.82;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1121;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating5*1.008+0.70;

     object controller {
          name F3_C_539;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 304;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.019+5.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 304;
          base_power LIGHTS*1.6986;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 304;
          base_power CLOTHESWASHER*0.4555;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 304;
          base_power REFRIGERATOR*0.4834;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 304;
          base_power DRYER*0.6206;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 304;
          base_power FREEZER*0.5399;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 304;
          base_power RANGE*1.1759;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 304;
          base_power MICROWAVE*0.9303;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C540;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C540;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C540;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C540;
}

object house {
     name F3_H_540;
     //Residential_3
     parent F3_tpm_rt_C540;
     schedule_skew 61;
     Rroof 18.81;
     Rwall 13.47;
     Rfloor 11.42;
     Rdoors 3;
     Rwindows 1.19;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.95;
     floor_area 2563;
     number_of_doors 3;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating8*1.001+1.13;

     object controller {
          name F3_C_540;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 61;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.011+4.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 61;
          base_power LIGHTS*2.5017;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 61;
          base_power CLOTHESWASHER*1.4412;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 61;
          base_power REFRIGERATOR*1.0052;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 61;
          base_power DRYER*1.6266;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 61;
          base_power FREEZER*1.2833;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 61;
          base_power RANGE*1.4803;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 61;
          base_power MICROWAVE*1.6092;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C541;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C541;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C541;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C541;
}

object house {
     name F3_H_541;
     //Residential_5
     parent F3_tpm_rt_C541;
     schedule_skew -2306;
     Rroof 11.04;
     Rwall 6.67;
     Rfloor 4.90;
     Rdoors 3;
     Rwindows 1.26;
     airchange_per_hour 1.35;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.97;
     floor_area 731;
     number_of_doors 1;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating6*1.010+2.77;

     object controller {
          name F3_C_541;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2306;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.961+4.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2306;
          base_power LIGHTS*0.9158;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power CLOTHESWASHER*0.7080;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power REFRIGERATOR*0.8941;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power DRYER*0.5831;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power FREEZER*0.5497;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power RANGE*0.8597;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -2306;
          base_power MICROWAVE*0.8447;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C542;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C542;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C542;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C542;
}

object house {
     name F3_H_542;
     //Residential_1
     parent F3_tpm_rt_C542;
     schedule_skew -357;
     Rroof 16.98;
     Rwall 11.77;
     Rfloor 10.61;
     Rdoors 3;
     Rwindows 1.37;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 680;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating3*1.031+2.95;

     object controller {
          name F3_C_542;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -357;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.987+2.91;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -357;
          base_power LIGHTS*1.3223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -357;
          base_power CLOTHESWASHER*0.9065;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -357;
          base_power REFRIGERATOR*0.5754;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -357;
          base_power DRYER*0.4847;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -357;
          base_power RANGE*0.3209;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -357;
          base_power MICROWAVE*0.3520;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C543;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C543;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C543;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C543;
}

object house {
     name F3_H_543;
     //Residential_2
     parent F3_tpm_rt_C543;
     schedule_skew 193;
     Rroof 25.67;
     Rwall 17.34;
     Rfloor 13.15;
     Rdoors 5;
     Rwindows 1.98;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.49;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.17;
     floor_area 638;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating5*0.982+2.26;

     object controller {
          name F3_C_543;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 193;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.029+5.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 193;
          base_power LIGHTS*0.7130;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 193;
          base_power CLOTHESWASHER*0.8677;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 193;
          base_power REFRIGERATOR*0.8814;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 193;
          base_power DRYER*0.5825;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 193;
          base_power FREEZER*0.7501;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 193;
          base_power RANGE*0.5109;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 193;
          base_power MICROWAVE*0.5448;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C544;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C544;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C544;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C544;
}

object house {
     name F3_H_544;
     //Residential_3
     parent F3_tpm_rt_C544;
     schedule_skew 360;
     Rroof 18.36;
     Rwall 11.79;
     Rfloor 11.02;
     Rdoors 3;
     Rwindows 0.99;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.18;
     floor_area 3338;
     number_of_doors 4;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating7*1.015+0.63;

     object controller {
          name F3_C_544;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 360;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.024+2.43;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 360;
          base_power LIGHTS*2.9166;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 360;
          base_power CLOTHESWASHER*1.7016;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 360;
          base_power REFRIGERATOR*1.4255;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 360;
          base_power DRYER*1.2231;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 360;
          base_power FREEZER*0.7521;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 360;
          base_power RANGE*0.8912;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 360;
          base_power MICROWAVE*0.7276;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C545;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C545;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C545;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C545;
}

object house {
     name F3_H_545;
     //Residential_2
     parent F3_tpm_rt_C545;
     schedule_skew -2567;
     Rroof 27.67;
     Rwall 20.47;
     Rfloor 17.60;
     Rdoors 5;
     Rwindows 1.45;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.12;
     floor_area 1504;
     number_of_doors 2;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating6*0.992+1.76;

     object controller {
          name F3_C_545;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2567;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.968+2.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2567;
          base_power LIGHTS*1.0404;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power CLOTHESWASHER*0.7875;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power REFRIGERATOR*0.4697;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power DRYER*0.8159;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power FREEZER*1.1608;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power RANGE*1.3701;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -2567;
          base_power MICROWAVE*0.8791;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C546;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C546;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C546;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C546;
}

object house {
     name F3_H_546;
     //Residential_1
     parent F3_tpm_rt_C546;
     schedule_skew -1362;
     Rroof 16.60;
     Rwall 11.97;
     Rfloor 11.56;
     Rdoors 3;
     Rwindows 1.03;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1289;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating2*1.010+2.95;

     object controller {
          name F3_C_546;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1362;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.039+3.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1362;
          base_power LIGHTS*1.6735;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C547;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C547;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C547;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C547;
}

object house {
     name F3_H_547;
     //Residential_2
     parent F3_tpm_rt_C547;
     schedule_skew -573;
     Rroof 30.05;
     Rwall 21.01;
     Rfloor 14.35;
     Rdoors 5;
     Rwindows 1.47;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 1423;
     number_of_doors 2;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating5*1.009+1.05;

     object controller {
          name F3_C_547;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -573;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.032+4.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -573;
          base_power LIGHTS*1.6447;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -573;
          base_power CLOTHESWASHER*0.7405;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -573;
          base_power REFRIGERATOR*0.7207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -573;
          base_power DRYER*1.2380;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -573;
          base_power FREEZER*0.8627;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -573;
          base_power RANGE*0.4781;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -573;
          base_power MICROWAVE*1.0532;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C548;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C548;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C548;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C548;
}

object house {
     name F3_H_548;
     //Residential_3
     parent F3_tpm_rt_C548;
     schedule_skew -658;
     Rroof 21.00;
     Rwall 10.62;
     Rfloor 11.51;
     Rdoors 3;
     Rwindows 1.10;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.39;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 2844;
     number_of_doors 3;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating8*1.034+0.79;

     object controller {
          name F3_C_548;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -658;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.007+2.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -658;
          base_power LIGHTS*1.6025;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -658;
          base_power CLOTHESWASHER*1.6813;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -658;
          base_power REFRIGERATOR*1.5063;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -658;
          base_power DRYER*0.8254;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -658;
          base_power FREEZER*1.6316;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -658;
          base_power RANGE*1.5863;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -658;
          base_power MICROWAVE*0.9179;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C549;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C549;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C549;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C549;
}

object house {
     name F3_H_549;
     //Residential_5
     parent F3_tpm_rt_C549;
     schedule_skew -924;
     Rroof 15.90;
     Rwall 7.53;
     Rfloor 4.64;
     Rdoors 3;
     Rwindows 1.61;
     airchange_per_hour 1.50;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.54;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.09;
     floor_area 834;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating7*1.000+0.86;

     object controller {
          name F3_C_549;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -924;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.038+3.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -924;
          base_power LIGHTS*2.0280;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -924;
          base_power CLOTHESWASHER*0.7343;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -924;
          base_power REFRIGERATOR*0.4087;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -924;
          base_power DRYER*0.4683;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -924;
          base_power FREEZER*0.7448;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -924;
          base_power RANGE*0.4326;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -924;
          base_power MICROWAVE*0.5955;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C550;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C550;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C550;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C550;
}

object house {
     name F3_H_550;
     //Residential_2
     parent F3_tpm_rt_C550;
     schedule_skew -913;
     Rroof 27.24;
     Rwall 16.82;
     Rfloor 16.94;
     Rdoors 5;
     Rwindows 2.02;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.12;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 1292;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating8*0.962+2.45;

     object controller {
          name F3_C_550;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -913;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.956+4.64;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -913;
          base_power LIGHTS*1.3331;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -913;
          base_power CLOTHESWASHER*1.0921;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -913;
          base_power REFRIGERATOR*1.1723;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -913;
          base_power DRYER*0.4789;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -913;
          base_power FREEZER*0.7081;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -913;
          base_power RANGE*0.7474;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -913;
          base_power MICROWAVE*0.5505;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C551;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C551;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C551;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C551;
}

object house {
     name F3_H_551;
     //Residential_1
     parent F3_tpm_rt_C551;
     schedule_skew -592;
     Rroof 18.01;
     Rwall 9.40;
     Rfloor 10.24;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.82;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.60;
     floor_area 1308;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating3*1.034+1.46;

     object controller {
          name F3_C_551;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -592;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.999+5.87;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -592;
          base_power LIGHTS*1.7185;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C552;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C552;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C552;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C552;
}

object house {
     name F3_H_552;
     //Residential_5
     parent F3_tpm_rt_C552;
     schedule_skew 702;
     Rroof 12.89;
     Rwall 6.01;
     Rfloor 5.02;
     Rdoors 3;
     Rwindows 1.58;
     airchange_per_hour 1.47;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.35;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 618;
     number_of_doors 1;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating3*1.033+1.92;

     object controller {
          name F3_C_552;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 702;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.972+3.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 702;
          base_power LIGHTS*0.6548;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 702;
          base_power CLOTHESWASHER*0.4670;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 702;
          base_power REFRIGERATOR*0.3780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 702;
          base_power DRYER*0.3637;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 702;
          base_power FREEZER*0.6072;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 702;
          base_power RANGE*0.4108;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 702;
          base_power MICROWAVE*0.3659;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C553;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C553;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C553;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C553;
}

object house {
     name F3_H_553;
     //Residential_2
     parent F3_tpm_rt_C553;
     schedule_skew 25;
     Rroof 29.07;
     Rwall 19.14;
     Rfloor 14.87;
     Rdoors 5;
     Rwindows 1.61;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.77;
     floor_area 1052;
     number_of_doors 2;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating6*0.965+0.15;

     object controller {
          name F3_C_553;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 25;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.957+4.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 25;
          base_power LIGHTS*1.9345;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 25;
          base_power CLOTHESWASHER*1.0737;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 25;
          base_power REFRIGERATOR*0.8476;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 25;
          base_power DRYER*0.6394;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 25;
          base_power FREEZER*1.0849;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 25;
          base_power RANGE*0.9401;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 25;
          base_power MICROWAVE*0.6052;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C554;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C554;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C554;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C554;
}

object house {
     name F3_H_554;
     //Residential_1
     parent F3_tpm_rt_C554;
     schedule_skew 2115;
     Rroof 20.34;
     Rwall 8.23;
     Rfloor 11.75;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.86;
     floor_area 1008;
     number_of_doors 2;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating7*1.047+1.93;

     object controller {
          name F3_C_554;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 2115;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.986+4.29;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2115;
          base_power LIGHTS*1.7036;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 2115;
          base_power CLOTHESWASHER*0.8374;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2115;
          base_power REFRIGERATOR*1.0791;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 2115;
          base_power DRYER*0.4038;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 2115;
          base_power RANGE*0.4223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2115;
          base_power MICROWAVE*1.0386;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C555;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C555;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C555;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C555;
}

object house {
     name F3_H_555;
     //Residential_2
     parent F3_tpm_rt_C555;
     schedule_skew 1354;
     Rroof 31.20;
     Rwall 19.58;
     Rfloor 12.17;
     Rdoors 5;
     Rwindows 1.78;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.94;
     floor_area 1245;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating3*1.018+2.86;

     object controller {
          name F3_C_555;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1354;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.019+2.15;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1354;
          base_power LIGHTS*2.1567;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power CLOTHESWASHER*1.1606;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power REFRIGERATOR*1.1218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power DRYER*0.4724;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power FREEZER*1.1734;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power RANGE*1.1531;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1354;
          base_power MICROWAVE*1.2523;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C556;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C556;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C556;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C556;
}

object house {
     name F3_H_556;
     //Residential_3
     parent F3_tpm_rt_C556;
     schedule_skew -1188;
     Rroof 18.77;
     Rwall 12.71;
     Rfloor 10.40;
     Rdoors 3;
     Rwindows 1.41;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.72;
     floor_area 2890;
     number_of_doors 3;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating4*0.985+1.73;

     object controller {
          name F3_C_556;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1188;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.955+2.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1188;
          base_power LIGHTS*1.7143;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power CLOTHESWASHER*0.6728;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power REFRIGERATOR*1.0492;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power DRYER*1.3596;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power FREEZER*1.3946;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power RANGE*1.6293;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1188;
          base_power MICROWAVE*1.7853;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C557;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C557;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C557;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C557;
}

object house {
     name F3_H_557;
     //Residential_1
     parent F3_tpm_rt_C557;
     schedule_skew -1773;
     Rroof 20.51;
     Rwall 13.70;
     Rfloor 10.33;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.13;
     floor_area 904;
     number_of_doors 1;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating6*0.962+2.05;

     object controller {
          name F3_C_557;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1773;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.998+2.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1773;
          base_power LIGHTS*0.9042;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C558;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C558;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C558;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C558;
}

object house {
     name F3_H_558;
     //Residential_3
     parent F3_tpm_rt_C558;
     schedule_skew 1536;
     Rroof 21.91;
     Rwall 13.76;
     Rfloor 11.30;
     Rdoors 3;
     Rwindows 1.73;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.26;
     floor_area 3626;
     number_of_doors 4;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating1*0.963+2.55;

     object controller {
          name F3_C_558;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1536;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.953+4.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1536;
          base_power LIGHTS*3.4846;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power CLOTHESWASHER*1.9134;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power REFRIGERATOR*1.2986;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power DRYER*1.2385;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power FREEZER*0.8935;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power RANGE*1.1257;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1536;
          base_power MICROWAVE*1.9211;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C559;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C559;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C559;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C559;
}

object house {
     name F3_H_559;
     //Residential_1
     parent F3_tpm_rt_C559;
     schedule_skew -156;
     Rroof 22.43;
     Rwall 11.60;
     Rfloor 10.41;
     Rdoors 3;
     Rwindows 0.83;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.74;
     floor_area 977;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating3*1.026+2.13;

     object controller {
          name F3_C_559;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -156;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.011+3.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -156;
          base_power LIGHTS*1.5097;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C560;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C560;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C560;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C560;
}

object house {
     name F3_H_560;
     //Residential_4
     parent F3_tpm_rt_C560;
     schedule_skew -627;
     Rroof 32.53;
     Rwall 20.59;
     Rfloor 13.17;
     Rdoors 5;
     Rwindows 1.31;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.88;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.87;
     floor_area 1975;
     number_of_doors 2;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating1*1.035+2.90;

     object controller {
          name F3_C_560;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -627;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.009+4.10;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -627;
          base_power LIGHTS*1.5188;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -627;
          base_power CLOTHESWASHER*1.5029;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -627;
          base_power REFRIGERATOR*1.2327;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -627;
          base_power DRYER*0.6214;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -627;
          base_power FREEZER*1.3865;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -627;
          base_power RANGE*1.4392;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -627;
          base_power MICROWAVE*1.1625;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C561;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C561;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C561;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C561;
}

object house {
     name F3_H_561;
     //Residential_3
     parent F3_tpm_rt_C561;
     schedule_skew -1103;
     Rroof 16.42;
     Rwall 9.52;
     Rfloor 11.75;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.18;
     floor_area 2610;
     number_of_doors 3;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating2*0.953+1.85;

     object controller {
          name F3_C_561;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1103;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.989+5.75;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1103;
          base_power LIGHTS*3.0888;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power CLOTHESWASHER*1.7305;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power REFRIGERATOR*1.4656;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power DRYER*1.5004;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power FREEZER*1.5756;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power RANGE*1.4343;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1103;
          base_power MICROWAVE*0.9408;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C562;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C562;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C562;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C562;
}

object house {
     name F3_H_562;
     //Residential_2
     parent F3_tpm_rt_C562;
     schedule_skew 659;
     Rroof 30.25;
     Rwall 16.17;
     Rfloor 16.24;
     Rdoors 5;
     Rwindows 2.08;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 1102;
     number_of_doors 2;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating4*1.019+1.12;

     object controller {
          name F3_C_562;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 659;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.969+3.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 659;
          base_power LIGHTS*2.2407;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 659;
          base_power CLOTHESWASHER*0.7989;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 659;
          base_power REFRIGERATOR*1.0671;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 659;
          base_power DRYER*0.5869;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 659;
          base_power FREEZER*0.7477;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 659;
          base_power RANGE*0.8970;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 659;
          base_power MICROWAVE*1.0851;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C563;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C563;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C563;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C563;
}

object house {
     name F3_H_563;
     //Residential_2
     parent F3_tpm_rt_C563;
     schedule_skew 337;
     Rroof 30.77;
     Rwall 20.94;
     Rfloor 13.65;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.72;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.81;
     floor_area 912;
     number_of_doors 1;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating4*1.018+1.46;

     object controller {
          name F3_C_563;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 337;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.008+2.68;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 337;
          base_power LIGHTS*1.9938;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 337;
          base_power CLOTHESWASHER*0.6588;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 337;
          base_power REFRIGERATOR*0.8517;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 337;
          base_power DRYER*0.5397;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 337;
          base_power FREEZER*0.8080;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 337;
          base_power RANGE*0.9282;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 337;
          base_power MICROWAVE*0.5283;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C564;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C564;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C564;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C564;
}

object house {
     name F3_H_564;
     //Residential_2
     parent F3_tpm_rt_C564;
     schedule_skew -2214;
     Rroof 30.69;
     Rwall 19.03;
     Rfloor 15.10;
     Rdoors 5;
     Rwindows 1.66;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.18;
     floor_area 1083;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating4*0.961+1.81;

     object controller {
          name F3_C_564;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2214;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.983+2.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2214;
          base_power LIGHTS*1.5049;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power CLOTHESWASHER*1.1911;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power REFRIGERATOR*0.6660;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power DRYER*0.6217;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power FREEZER*0.4886;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power RANGE*0.5551;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -2214;
          base_power MICROWAVE*0.5590;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C565;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C565;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C565;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C565;
}

object house {
     name F3_H_565;
     //Residential_3
     parent F3_tpm_rt_C565;
     schedule_skew 417;
     Rroof 15.13;
     Rwall 12.63;
     Rfloor 11.04;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.98;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.92;
     floor_area 3559;
     number_of_doors 4;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating3*0.957+2.95;

     object controller {
          name F3_C_565;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 417;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.032+4.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 417;
          base_power LIGHTS*3.0813;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 417;
          base_power CLOTHESWASHER*1.8373;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 417;
          base_power REFRIGERATOR*0.9122;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 417;
          base_power DRYER*0.6948;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 417;
          base_power FREEZER*1.4640;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 417;
          base_power RANGE*0.7601;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 417;
          base_power MICROWAVE*1.8419;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C566;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C566;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C566;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C566;
}

object house {
     name F3_H_566;
     //Residential_1
     parent F3_tpm_rt_C566;
     schedule_skew -1199;
     Rroof 17.76;
     Rwall 10.56;
     Rfloor 10.61;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.84;
     floor_area 1300;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating2*0.982+0.48;

     object controller {
          name F3_C_566;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1199;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.970+4.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1199;
          base_power LIGHTS*1.4441;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C567;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C567;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C567;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C567;
}

object house {
     name F3_H_567;
     //Residential_3
     parent F3_tpm_rt_C567;
     schedule_skew 700;
     Rroof 17.36;
     Rwall 13.61;
     Rfloor 10.03;
     Rdoors 3;
     Rwindows 1.72;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.02;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.80;
     floor_area 3307;
     number_of_doors 4;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating2*1.008+0.23;

     object controller {
          name F3_C_567;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 700;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.015+3.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 700;
          base_power LIGHTS*3.3747;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 700;
          base_power CLOTHESWASHER*1.4206;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 700;
          base_power REFRIGERATOR*1.3634;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 700;
          base_power DRYER*1.2287;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 700;
          base_power FREEZER*1.3762;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 700;
          base_power RANGE*1.9153;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 700;
          base_power MICROWAVE*1.6555;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C568;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C568;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C568;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C568;
}

object house {
     name F3_H_568;
     //Residential_2
     parent F3_tpm_rt_C568;
     schedule_skew -2588;
     Rroof 31.19;
     Rwall 21.64;
     Rfloor 17.86;
     Rdoors 5;
     Rwindows 1.31;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.76;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 1074;
     number_of_doors 2;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating6*1.010+1.44;

     object controller {
          name F3_C_568;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2588;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.971+3.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2588;
          base_power LIGHTS*2.1341;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power CLOTHESWASHER*0.9737;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power REFRIGERATOR*1.0168;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power DRYER*0.6033;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power FREEZER*0.8749;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power RANGE*0.4913;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -2588;
          base_power MICROWAVE*0.8809;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C569;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C569;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C569;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C569;
}

object house {
     name F3_H_569;
     //Residential_4
     parent F3_tpm_rt_C569;
     schedule_skew 942;
     Rroof 31.53;
     Rwall 20.65;
     Rfloor 13.11;
     Rdoors 5;
     Rwindows 2.16;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.69;
     floor_area 3098;
     number_of_doors 4;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating5*1.045+1.00;

     object controller {
          name F3_C_569;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 942;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.014+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 942;
          base_power LIGHTS*3.3833;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 942;
          base_power CLOTHESWASHER*1.5536;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 942;
          base_power REFRIGERATOR*1.5674;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 942;
          base_power DRYER*1.9053;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 942;
          base_power FREEZER*1.0422;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 942;
          base_power RANGE*0.7717;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 942;
          base_power MICROWAVE*1.1239;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C570;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C570;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C570;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C570;
}

object house {
     name F3_H_570;
     //Residential_1
     parent F3_tpm_rt_C570;
     schedule_skew 586;
     Rroof 21.43;
     Rwall 9.02;
     Rfloor 11.92;
     Rdoors 3;
     Rwindows 1.75;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.69;
     floor_area 1390;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating5*1.016+2.23;

     object controller {
          name F3_C_570;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 586;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.960+5.74;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 586;
          base_power LIGHTS*2.5570;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 586;
          base_power CLOTHESWASHER*0.7222;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 586;
          base_power REFRIGERATOR*0.6547;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 586;
          base_power DRYER*0.6245;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 586;
          base_power RANGE*0.5893;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 586;
          base_power MICROWAVE*0.7697;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C571;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C571;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C571;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C571;
}

object house {
     name F3_H_571;
     //Residential_4
     parent F3_tpm_rt_C571;
     schedule_skew -22;
     Rroof 32.68;
     Rwall 16.06;
     Rfloor 16.34;
     Rdoors 5;
     Rwindows 1.65;
     airchange_per_hour 0.86;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.60;
     floor_area 2979;
     number_of_doors 3;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating8*1.014+2.88;

     object controller {
          name F3_C_571;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -22;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.027+3.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -22;
          base_power LIGHTS*2.7551;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -22;
          base_power CLOTHESWASHER*1.5693;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -22;
          base_power REFRIGERATOR*1.7410;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -22;
          base_power DRYER*1.4102;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -22;
          base_power FREEZER*1.7249;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -22;
          base_power RANGE*1.2426;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -22;
          base_power MICROWAVE*1.5098;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C572;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C572;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C572;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C572;
}

object house {
     name F3_H_572;
     //Residential_2
     parent F3_tpm_rt_C572;
     schedule_skew -368;
     Rroof 29.06;
     Rwall 20.60;
     Rfloor 12.35;
     Rdoors 5;
     Rwindows 1.65;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.57;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.96;
     floor_area 868;
     number_of_doors 1;
     air_temperature 69.8;
     mass_temperature 69.8;
     heating_setpoint heating4*0.982+0.28;

     object controller {
          name F3_C_572;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -368;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.027+2.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -368;
          base_power LIGHTS*1.1500;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -368;
          base_power CLOTHESWASHER*0.6187;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -368;
          base_power REFRIGERATOR*0.4956;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -368;
          base_power DRYER*0.6230;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -368;
          base_power FREEZER*0.9494;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -368;
          base_power RANGE*1.0859;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -368;
          base_power MICROWAVE*1.0507;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C573;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C573;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C573;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C573;
}

object house {
     name F3_H_573;
     //Residential_2
     parent F3_tpm_rt_C573;
     schedule_skew -1077;
     Rroof 28.92;
     Rwall 20.37;
     Rfloor 15.04;
     Rdoors 5;
     Rwindows 1.89;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.55;
     floor_area 1345;
     number_of_doors 2;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating5*1.012+1.50;

     object controller {
          name F3_C_573;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1077;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.994+3.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1077;
          base_power LIGHTS*0.9094;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power CLOTHESWASHER*0.6487;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power REFRIGERATOR*1.1065;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power DRYER*1.2042;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power FREEZER*0.5487;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power RANGE*0.6304;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1077;
          base_power MICROWAVE*0.5766;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C574;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C574;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C574;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C574;
}

object house {
     name F3_H_574;
     //Residential_3
     parent F3_tpm_rt_C574;
     schedule_skew -1485;
     Rroof 19.87;
     Rwall 10.46;
     Rfloor 11.37;
     Rdoors 3;
     Rwindows 1.45;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.63;
     floor_area 2119;
     number_of_doors 3;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating3*1.033+0.31;

     object controller {
          name F3_C_574;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1485;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.974+4.50;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1485;
          base_power LIGHTS*1.4745;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power CLOTHESWASHER*0.6772;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power REFRIGERATOR*1.1106;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power DRYER*1.4968;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power FREEZER*1.4279;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power RANGE*1.5746;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -1485;
          base_power MICROWAVE*1.4924;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C575;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C575;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C575;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C575;
}

object house {
     name F3_H_575;
     //Residential_1
     parent F3_tpm_rt_C575;
     schedule_skew -230;
     Rroof 17.28;
     Rwall 13.17;
     Rfloor 11.41;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.09;
     floor_area 685;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating4*0.956+2.92;

     object controller {
          name F3_C_575;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -230;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.986+5.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -230;
          base_power LIGHTS*1.8047;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C576;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C576;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C576;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C576;
}

object house {
     name F3_H_576;
     //Residential_1
     parent F3_tpm_rt_C576;
     schedule_skew 704;
     Rroof 20.26;
     Rwall 10.13;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.73;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.79;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.78;
     floor_area 674;
     number_of_doors 1;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating6*0.997+0.01;

     object controller {
          name F3_C_576;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 704;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.984+3.32;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 704;
          base_power LIGHTS*1.9253;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C577;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C577;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C577;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C577;
}

object house {
     name F3_H_577;
     //Residential_4
     parent F3_tpm_rt_C577;
     schedule_skew 41;
     Rroof 29.46;
     Rwall 17.78;
     Rfloor 12.71;
     Rdoors 5;
     Rwindows 1.39;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.89;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.64;
     floor_area 2465;
     number_of_doors 3;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating3*0.969+1.90;

     object controller {
          name F3_C_577;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 41;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*1.050+3.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 41;
          base_power LIGHTS*1.7861;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 41;
          base_power CLOTHESWASHER*1.1560;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 41;
          base_power REFRIGERATOR*1.2863;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 41;
          base_power DRYER*0.8984;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 41;
          base_power FREEZER*1.3058;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 41;
          base_power RANGE*1.5442;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 41;
          base_power MICROWAVE*0.8734;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C578;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C578;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C578;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C578;
}

object house {
     name F3_H_578;
     //Residential_2
     parent F3_tpm_rt_C578;
     schedule_skew 15;
     Rroof 32.91;
     Rwall 17.28;
     Rfloor 12.46;
     Rdoors 5;
     Rwindows 1.92;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.06;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.82;
     floor_area 1588;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating3*0.985+1.03;

     object controller {
          name F3_C_578;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 15;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.038+5.26;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 15;
          base_power LIGHTS*2.4462;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 15;
          base_power CLOTHESWASHER*1.1676;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 15;
          base_power REFRIGERATOR*1.1313;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 15;
          base_power DRYER*1.3325;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 15;
          base_power FREEZER*0.8554;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 15;
          base_power RANGE*1.2683;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 15;
          base_power MICROWAVE*0.7163;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C579;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C579;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C579;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C579;
}

object house {
     name F3_H_579;
     //Residential_3
     parent F3_tpm_rt_C579;
     schedule_skew 1021;
     Rroof 18.53;
     Rwall 10.94;
     Rfloor 10.64;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.91;
     floor_area 3395;
     number_of_doors 4;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating4*0.999+1.22;

     object controller {
          name F3_C_579;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1021;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.046+2.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1021;
          base_power LIGHTS*2.8941;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power CLOTHESWASHER*1.7673;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power REFRIGERATOR*1.7153;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power DRYER*1.9271;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power FREEZER*1.3942;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power RANGE*1.1429;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1021;
          base_power MICROWAVE*1.5471;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C580;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C580;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C580;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C580;
}

object house {
     name F3_H_580;
     //Residential_5
     parent F3_tpm_rt_C580;
     schedule_skew -221;
     Rroof 12.30;
     Rwall 5.32;
     Rfloor 4.85;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 1.31;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.77;
     floor_area 823;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating5*1.034+0.65;

     object controller {
          name F3_C_580;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -221;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.973+4.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -221;
          base_power LIGHTS*1.5901;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -221;
          base_power CLOTHESWASHER*0.4946;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -221;
          base_power REFRIGERATOR*0.7056;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -221;
          base_power DRYER*0.9945;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -221;
          base_power FREEZER*0.5788;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -221;
          base_power RANGE*1.0357;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -221;
          base_power MICROWAVE*0.4395;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C581;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C581;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C581;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C581;
}

object house {
     name F3_H_581;
     //Residential_2
     parent F3_tpm_rt_C581;
     schedule_skew -3600;
     Rroof 31.86;
     Rwall 20.13;
     Rfloor 14.75;
     Rdoors 5;
     Rwindows 1.49;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.87;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.88;
     floor_area 699;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating7*0.984+1.87;

     object controller {
          name F3_C_581;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -3600;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.951+3.30;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -3600;
          base_power LIGHTS*1.0494;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power CLOTHESWASHER*0.5013;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power REFRIGERATOR*0.7630;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power DRYER*0.9720;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power FREEZER*0.5112;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power RANGE*0.4073;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -3600;
          base_power MICROWAVE*0.7235;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C582;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C582;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C582;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C582;
}

object house {
     name F3_H_582;
     //Residential_1
     parent F3_tpm_rt_C582;
     schedule_skew 1120;
     Rroof 15.53;
     Rwall 11.11;
     Rfloor 10.68;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.33;
     floor_area 1040;
     number_of_doors 2;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating7*1.040+1.19;

     object controller {
          name F3_C_582;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1120;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.982+3.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1120;
          base_power LIGHTS*1.3604;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C583;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C583;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C583;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C583;
}

object house {
     name F3_H_583;
     //Residential_4
     parent F3_tpm_rt_C583;
     schedule_skew 414;
     Rroof 34.46;
     Rwall 17.53;
     Rfloor 13.01;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.14;
     floor_area 3053;
     number_of_doors 4;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating4*1.045+1.13;

     object controller {
          name F3_C_583;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 414;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.026+2.66;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 414;
          base_power LIGHTS*2.0808;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 414;
          base_power CLOTHESWASHER*1.6963;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 414;
          base_power REFRIGERATOR*1.7378;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 414;
          base_power DRYER*1.6253;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 414;
          base_power FREEZER*1.4294;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 414;
          base_power RANGE*1.7953;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 414;
          base_power MICROWAVE*0.8956;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C584;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C584;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C584;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C584;
}

object house {
     name F3_H_584;
     //Residential_5
     parent F3_tpm_rt_C584;
     schedule_skew 68;
     Rroof 15.40;
     Rwall 5.76;
     Rfloor 4.82;
     Rdoors 3;
     Rwindows 1.41;
     airchange_per_hour 1.57;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.88;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.04;
     floor_area 631;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*0.994+1.42;

     object controller {
          name F3_C_584;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 68;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.048+3.15;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 68;
          base_power LIGHTS*1.0203;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 68;
          base_power CLOTHESWASHER*0.8329;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 68;
          base_power REFRIGERATOR*0.7901;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 68;
          base_power DRYER*0.6169;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 68;
          base_power FREEZER*0.4907;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 68;
          base_power RANGE*0.3855;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 68;
          base_power MICROWAVE*0.3344;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C585;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C585;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C585;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C585;
}

object house {
     name F3_H_585;
     //Residential_1
     parent F3_tpm_rt_C585;
     schedule_skew 1546;
     Rroof 18.22;
     Rwall 11.48;
     Rfloor 10.96;
     Rdoors 3;
     Rwindows 1.73;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.64;
     floor_area 1381;
     number_of_doors 2;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating5*0.963+0.26;

     object controller {
          name F3_C_585;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1546;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.030+3.43;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1546;
          base_power LIGHTS*1.5377;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1546;
          base_power CLOTHESWASHER*0.4558;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1546;
          base_power REFRIGERATOR*0.4817;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1546;
          base_power DRYER*1.0231;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1546;
          base_power RANGE*0.3717;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1546;
          base_power MICROWAVE*1.2279;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C586;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C586;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C586;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C586;
}

object house {
     name F3_H_586;
     //Residential_3
     parent F3_tpm_rt_C586;
     schedule_skew 2080;
     Rroof 19.27;
     Rwall 13.88;
     Rfloor 11.80;
     Rdoors 3;
     Rwindows 1.22;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.03;
     floor_area 3614;
     number_of_doors 4;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating3*0.960+0.89;

     object controller {
          name F3_C_586;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 2080;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.973+2.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2080;
          base_power LIGHTS*1.6498;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power CLOTHESWASHER*0.9769;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power REFRIGERATOR*1.8020;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power DRYER*1.2512;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power FREEZER*1.9505;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power RANGE*1.5672;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 2080;
          base_power MICROWAVE*1.9474;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C587;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C587;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C587;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C587;
}

object house {
     name F3_H_587;
     //Residential_1
     parent F3_tpm_rt_C587;
     schedule_skew -204;
     Rroof 20.38;
     Rwall 9.52;
     Rfloor 11.63;
     Rdoors 3;
     Rwindows 1.68;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.23;
     floor_area 1083;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating2*1.040+1.34;

     object controller {
          name F3_C_587;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -204;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.009+3.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -204;
          base_power LIGHTS*1.5139;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -204;
          base_power CLOTHESWASHER*0.8651;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -204;
          base_power REFRIGERATOR*0.5738;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -204;
          base_power DRYER*0.4774;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -204;
          base_power RANGE*0.5533;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -204;
          base_power MICROWAVE*0.8180;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C588;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C588;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C588;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C588;
}

object house {
     name F3_H_588;
     //Residential_1
     parent F3_tpm_rt_C588;
     schedule_skew 446;
     Rroof 21.22;
     Rwall 11.39;
     Rfloor 11.76;
     Rdoors 3;
     Rwindows 1.70;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.74;
     floor_area 884;
     number_of_doors 1;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating8*1.025+1.76;

     object controller {
          name F3_C_588;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 446;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*1.022+2.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 446;
          base_power LIGHTS*1.6666;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C589;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C589;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C589;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C589;
}

object house {
     name F3_H_589;
     //Residential_4
     parent F3_tpm_rt_C589;
     schedule_skew -43;
     Rroof 33.62;
     Rwall 19.71;
     Rfloor 16.92;
     Rdoors 5;
     Rwindows 1.61;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.73;
     floor_area 3043;
     number_of_doors 4;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating8*1.021+1.70;

     object controller {
          name F3_C_589;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -43;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.046+5.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -43;
          base_power LIGHTS*2.0476;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -43;
          base_power CLOTHESWASHER*1.3780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -43;
          base_power REFRIGERATOR*1.8444;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -43;
          base_power DRYER*1.1677;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -43;
          base_power FREEZER*1.6661;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -43;
          base_power RANGE*1.8610;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -43;
          base_power MICROWAVE*1.0687;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C590;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C590;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C590;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C590;
}

object house {
     name F3_H_590;
     //Residential_5
     parent F3_tpm_rt_C590;
     schedule_skew 100;
     Rroof 17.46;
     Rwall 7.60;
     Rfloor 5.03;
     Rdoors 3;
     Rwindows 0.86;
     airchange_per_hour 1.58;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.32;
     floor_area 768;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating4*1.026+1.46;

     object controller {
          name F3_C_590;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 100;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*0.977+5.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 100;
          base_power LIGHTS*1.6057;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 100;
          base_power CLOTHESWASHER*0.5725;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 100;
          base_power REFRIGERATOR*0.7407;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 100;
          base_power DRYER*0.9645;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 100;
          base_power FREEZER*0.4779;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 100;
          base_power RANGE*0.5281;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 100;
          base_power MICROWAVE*0.7377;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C591;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C591;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C591;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C591;
}

object house {
     name F3_H_591;
     //Residential_1
     parent F3_tpm_rt_C591;
     schedule_skew -1533;
     Rroof 15.69;
     Rwall 10.02;
     Rfloor 11.40;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.28;
     floor_area 1535;
     number_of_doors 2;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating3*0.960+2.62;

     object controller {
          name F3_C_591;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1533;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.016+5.92;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1533;
          base_power LIGHTS*2.2875;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C592;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C592;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C592;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C592;
}

object house {
     name F3_H_592;
     //Residential_3
     parent F3_tpm_rt_C592;
     schedule_skew -45;
     Rroof 19.84;
     Rwall 11.78;
     Rfloor 10.07;
     Rdoors 3;
     Rwindows 1.61;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.31;
     floor_area 2619;
     number_of_doors 3;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating7*0.985+2.02;

     object controller {
          name F3_C_592;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -45;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.960+5.76;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -45;
          base_power LIGHTS*2.3973;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -45;
          base_power CLOTHESWASHER*1.5156;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -45;
          base_power REFRIGERATOR*1.2712;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -45;
          base_power DRYER*1.6187;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -45;
          base_power FREEZER*1.3825;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -45;
          base_power RANGE*1.7502;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -45;
          base_power MICROWAVE*1.4038;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C593;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C593;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C593;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C593;
}

object house {
     name F3_H_593;
     //Residential_1
     parent F3_tpm_rt_C593;
     schedule_skew -465;
     Rroof 18.31;
     Rwall 11.94;
     Rfloor 10.86;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 687;
     number_of_doors 1;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating2*0.968+0.28;

     object controller {
          name F3_C_593;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -465;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.977+2.73;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -465;
          base_power LIGHTS*1.1332;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -465;
          base_power CLOTHESWASHER*0.3852;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -465;
          base_power REFRIGERATOR*0.9206;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -465;
          base_power DRYER*0.3545;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -465;
          base_power RANGE*0.2637;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -465;
          base_power MICROWAVE*0.4161;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C594;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C594;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C594;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C594;
}

object house {
     name F3_H_594;
     //Residential_3
     parent F3_tpm_rt_C594;
     schedule_skew -2754;
     Rroof 18.81;
     Rwall 10.18;
     Rfloor 11.10;
     Rdoors 3;
     Rwindows 1.33;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 3532;
     number_of_doors 4;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating2*0.996+0.30;

     object controller {
          name F3_C_594;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -2754;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.035+4.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2754;
          base_power LIGHTS*3.7840;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power CLOTHESWASHER*1.3846;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power REFRIGERATOR*1.9023;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power DRYER*0.8020;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power FREEZER*1.4198;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power RANGE*1.7067;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -2754;
          base_power MICROWAVE*1.5898;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C595;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C595;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C595;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C595;
}

object house {
     name F3_H_595;
     //Residential_1
     parent F3_tpm_rt_C595;
     schedule_skew 557;
     Rroof 18.28;
     Rwall 9.29;
     Rfloor 10.34;
     Rdoors 3;
     Rwindows 1.44;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.37;
     floor_area 1389;
     number_of_doors 2;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating6*0.980+2.07;

     object controller {
          name F3_C_595;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 557;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.968+5.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 557;
          base_power LIGHTS*1.0940;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 557;
          base_power CLOTHESWASHER*1.1694;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 557;
          base_power REFRIGERATOR*1.0019;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 557;
          base_power DRYER*0.5912;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 557;
          base_power RANGE*0.2979;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 557;
          base_power MICROWAVE*1.1554;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C596;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C596;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C596;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C596;
}

object house {
     name F3_H_596;
     //Residential_1
     parent F3_tpm_rt_C596;
     schedule_skew -350;
     Rroof 16.37;
     Rwall 13.13;
     Rfloor 11.99;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.17;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.29;
     floor_area 1271;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating7*0.959+2.75;

     object controller {
          name F3_C_596;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -350;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.033+5.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -350;
          base_power LIGHTS*0.8754;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C597;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C597;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C597;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C597;
}

object house {
     name F3_H_597;
     //Residential_2
     parent F3_tpm_rt_C597;
     schedule_skew 750;
     Rroof 27.01;
     Rwall 16.59;
     Rfloor 16.49;
     Rdoors 5;
     Rwindows 1.78;
     airchange_per_hour 1.20;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.83;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 643;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating5*1.038+0.32;

     object controller {
          name F3_C_597;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 750;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.009+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 750;
          base_power LIGHTS*1.2567;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 750;
          base_power CLOTHESWASHER*0.8986;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 750;
          base_power REFRIGERATOR*0.4243;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 750;
          base_power DRYER*0.3424;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 750;
          base_power FREEZER*0.3349;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 750;
          base_power RANGE*0.7922;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 750;
          base_power MICROWAVE*0.8246;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C598;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C598;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C598;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C598;
}

object house {
     name F3_H_598;
     //Residential_2
     parent F3_tpm_rt_C598;
     schedule_skew -1172;
     Rroof 26.83;
     Rwall 18.35;
     Rfloor 13.00;
     Rdoors 5;
     Rwindows 1.49;
     airchange_per_hour 0.86;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1585;
     number_of_doors 2;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating3*1.046+2.55;

     object controller {
          name F3_C_598;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1172;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*1.003+2.40;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1172;
          base_power LIGHTS*0.9494;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power CLOTHESWASHER*0.8089;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power REFRIGERATOR*1.2429;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power DRYER*0.6533;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power FREEZER*0.6036;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power RANGE*1.1278;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1172;
          base_power MICROWAVE*0.7681;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C599;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C599;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C599;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C599;
}

object house {
     name F3_H_599;
     //Residential_1
     parent F3_tpm_rt_C599;
     schedule_skew -503;
     Rroof 21.25;
     Rwall 11.62;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.93;
     floor_area 1591;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.042+2.35;

     object controller {
          name F3_C_599;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -503;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.050+3.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -503;
          base_power LIGHTS*1.4631;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -503;
          base_power CLOTHESWASHER*0.6393;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -503;
          base_power REFRIGERATOR*1.1544;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -503;
          base_power DRYER*0.5549;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -503;
          base_power RANGE*0.2799;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -503;
          base_power MICROWAVE*1.2693;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C600;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C600;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C600;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C600;
}

object house {
     name F3_H_600;
     //Residential_4
     parent F3_tpm_rt_C600;
     schedule_skew -1513;
     Rroof 34.48;
     Rwall 16.75;
     Rfloor 13.62;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 3114;
     number_of_doors 4;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating6*1.018+0.75;

     object controller {
          name F3_C_600;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1513;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.960+3.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1513;
          base_power LIGHTS*3.0926;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power CLOTHESWASHER*1.4003;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power REFRIGERATOR*0.8547;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power DRYER*0.9808;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power FREEZER*0.6917;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power RANGE*1.0319;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1513;
          base_power MICROWAVE*1.5817;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C601;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C601;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C601;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C601;
}

object house {
     name F3_H_601;
     //Residential_1
     parent F3_tpm_rt_C601;
     schedule_skew -1138;
     Rroof 19.12;
     Rwall 8.97;
     Rfloor 11.60;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.79;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.79;
     floor_area 649;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*1.039+2.51;

     object controller {
          name F3_C_601;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1138;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.959+2.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1138;
          base_power LIGHTS*0.9920;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C602;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C602;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C602;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C602;
}

object house {
     name F3_H_602;
     //Residential_3
     parent F3_tpm_rt_C602;
     schedule_skew -801;
     Rroof 20.51;
     Rwall 13.18;
     Rfloor 10.96;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.83;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.30;
     floor_area 3894;
     number_of_doors 4;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating3*0.998+1.24;

     object controller {
          name F3_C_602;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -801;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.020+2.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -801;
          base_power LIGHTS*3.5391;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -801;
          base_power CLOTHESWASHER*0.7988;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -801;
          base_power REFRIGERATOR*1.9024;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -801;
          base_power DRYER*0.7285;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -801;
          base_power FREEZER*1.6409;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -801;
          base_power RANGE*1.9246;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -801;
          base_power MICROWAVE*1.7891;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C603;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C603;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C603;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C603;
}

object house {
     name F3_H_603;
     //Residential_4
     parent F3_tpm_rt_C603;
     schedule_skew 1056;
     Rroof 32.07;
     Rwall 19.36;
     Rfloor 13.48;
     Rdoors 5;
     Rwindows 1.31;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 2673;
     number_of_doors 3;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating5*1.013+0.33;

     object controller {
          name F3_C_603;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1056;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.964+5.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1056;
          base_power LIGHTS*3.0522;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power CLOTHESWASHER*1.6903;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power REFRIGERATOR*1.4266;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power DRYER*0.9569;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power FREEZER*1.2875;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power RANGE*1.4749;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1056;
          base_power MICROWAVE*1.4798;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C604;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C604;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C604;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C604;
}

object house {
     name F3_H_604;
     //Residential_2
     parent F3_tpm_rt_C604;
     schedule_skew 273;
     Rroof 33.19;
     Rwall 17.34;
     Rfloor 17.91;
     Rdoors 5;
     Rwindows 1.27;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.22;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 664;
     number_of_doors 1;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating2*0.965+1.99;

     object controller {
          name F3_C_604;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 273;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.971+3.03;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 273;
          base_power LIGHTS*1.5530;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 273;
          base_power CLOTHESWASHER*0.5482;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 273;
          base_power REFRIGERATOR*0.6181;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 273;
          base_power DRYER*0.7857;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 273;
          base_power FREEZER*0.6007;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 273;
          base_power RANGE*0.8154;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 273;
          base_power MICROWAVE*0.7164;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C605;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C605;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C605;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C605;
}

object house {
     name F3_H_605;
     //Residential_3
     parent F3_tpm_rt_C605;
     schedule_skew 74;
     Rroof 22.80;
     Rwall 9.47;
     Rfloor 11.78;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.76;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.17;
     floor_area 2246;
     number_of_doors 3;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating2*0.956+0.41;

     object controller {
          name F3_C_605;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 74;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.043+2.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 74;
          base_power LIGHTS*2.2146;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 74;
          base_power CLOTHESWASHER*0.8979;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 74;
          base_power REFRIGERATOR*1.5455;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 74;
          base_power DRYER*1.2081;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 74;
          base_power FREEZER*0.5602;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 74;
          base_power RANGE*1.0739;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 74;
          base_power MICROWAVE*0.9886;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C606;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C606;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C606;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C606;
}

object house {
     name F3_H_606;
     //Residential_2
     parent F3_tpm_rt_C606;
     schedule_skew -91;
     Rroof 25.45;
     Rwall 17.56;
     Rfloor 12.93;
     Rdoors 5;
     Rwindows 2.11;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 1278;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating2*0.979+2.96;

     object controller {
          name F3_C_606;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -91;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.956+2.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -91;
          base_power LIGHTS*1.9098;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -91;
          base_power CLOTHESWASHER*0.6542;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -91;
          base_power REFRIGERATOR*0.8413;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -91;
          base_power DRYER*1.1650;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -91;
          base_power FREEZER*0.4970;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -91;
          base_power RANGE*1.1093;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -91;
          base_power MICROWAVE*0.8309;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C607;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C607;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C607;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C607;
}

object house {
     name F3_H_607;
     //Residential_1
     parent F3_tpm_rt_C607;
     schedule_skew 745;
     Rroof 17.49;
     Rwall 13.19;
     Rfloor 10.42;
     Rdoors 3;
     Rwindows 1.59;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.25;
     floor_area 987;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating8*0.950+0.52;

     object controller {
          name F3_C_607;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 745;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.974+5.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 745;
          base_power LIGHTS*1.5234;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 745;
          base_power CLOTHESWASHER*0.9757;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 745;
          base_power REFRIGERATOR*0.9972;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 745;
          base_power DRYER*1.0954;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 745;
          base_power RANGE*0.2285;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 745;
          base_power MICROWAVE*0.8918;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C608;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C608;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C608;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C608;
}

object house {
     name F3_H_608;
     //Residential_3
     parent F3_tpm_rt_C608;
     schedule_skew -1368;
     Rroof 20.79;
     Rwall 10.52;
     Rfloor 10.60;
     Rdoors 3;
     Rwindows 1.71;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 3037;
     number_of_doors 4;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating1*1.035+1.26;

     object controller {
          name F3_C_608;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1368;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.959+2.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1368;
          base_power LIGHTS*2.5357;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power CLOTHESWASHER*1.8132;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power REFRIGERATOR*1.4603;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power DRYER*1.7170;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power FREEZER*1.5377;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power RANGE*0.8994;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -1368;
          base_power MICROWAVE*1.5744;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C609;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C609;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C609;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C609;
}

object house {
     name F3_H_609;
     //Residential_2
     parent F3_tpm_rt_C609;
     schedule_skew -89;
     Rroof 34.84;
     Rwall 21.30;
     Rfloor 16.85;
     Rdoors 5;
     Rwindows 1.37;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 1525;
     number_of_doors 2;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating4*1.000+0.76;

     object controller {
          name F3_C_609;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -89;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*1.041+4.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -89;
          base_power LIGHTS*1.0931;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -89;
          base_power CLOTHESWASHER*0.4687;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -89;
          base_power REFRIGERATOR*0.8823;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -89;
          base_power DRYER*0.6064;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -89;
          base_power FREEZER*0.6932;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -89;
          base_power RANGE*0.5872;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -89;
          base_power MICROWAVE*1.2214;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C610;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C610;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C610;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C610;
}

object house {
     name F3_H_610;
     //Residential_1
     parent F3_tpm_rt_C610;
     schedule_skew 292;
     Rroof 20.53;
     Rwall 13.91;
     Rfloor 10.17;
     Rdoors 3;
     Rwindows 1.23;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 809;
     number_of_doors 1;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating6*1.048+0.69;

     object controller {
          name F3_C_610;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 292;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*1.048+2.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 292;
          base_power LIGHTS*1.4667;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C611;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C611;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C611;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C611;
}

object house {
     name F3_H_611;
     //Residential_5
     parent F3_tpm_rt_C611;
     schedule_skew 1051;
     Rroof 10.44;
     Rwall 5.15;
     Rfloor 5.48;
     Rdoors 3;
     Rwindows 1.27;
     airchange_per_hour 1.28;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.28;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.19;
     floor_area 611;
     number_of_doors 1;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating3*1.002+2.31;

     object controller {
          name F3_C_611;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1051;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.960+2.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1051;
          base_power LIGHTS*0.8283;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power CLOTHESWASHER*0.6762;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power REFRIGERATOR*0.3895;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power DRYER*0.5270;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power FREEZER*0.7467;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power RANGE*0.4510;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1051;
          base_power MICROWAVE*0.4630;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C612;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C612;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C612;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C612;
}

object house {
     name F3_H_612;
     //Residential_1
     parent F3_tpm_rt_C612;
     schedule_skew 1725;
     Rroof 15.68;
     Rwall 11.76;
     Rfloor 11.99;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.92;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 1534;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating6*1.025+2.88;

     object controller {
          name F3_C_612;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1725;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*0.969+2.49;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1725;
          base_power LIGHTS*2.6939;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power CLOTHESWASHER*0.5502;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power REFRIGERATOR*0.7217;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power DRYER*0.6479;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power RANGE*0.6528;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1725;
          base_power MICROWAVE*0.6593;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C613;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C613;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C613;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C613;
}

object house {
     name F3_H_613;
     //Residential_3
     parent F3_tpm_rt_C613;
     schedule_skew -191;
     Rroof 15.31;
     Rwall 9.34;
     Rfloor 10.79;
     Rdoors 3;
     Rwindows 1.35;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.78;
     floor_area 2751;
     number_of_doors 3;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating3*0.959+0.70;

     object controller {
          name F3_C_613;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -191;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.030+3.93;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -191;
          base_power LIGHTS*2.7559;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -191;
          base_power CLOTHESWASHER*1.3419;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -191;
          base_power REFRIGERATOR*1.7339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -191;
          base_power DRYER*0.8624;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -191;
          base_power FREEZER*0.8006;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -191;
          base_power RANGE*1.2235;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -191;
          base_power MICROWAVE*0.8927;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C614;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C614;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C614;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C614;
}

object house {
     name F3_H_614;
     //Residential_1
     parent F3_tpm_rt_C614;
     schedule_skew 2941;
     Rroof 18.67;
     Rwall 12.26;
     Rfloor 11.96;
     Rdoors 3;
     Rwindows 0.98;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.97;
     floor_area 1488;
     number_of_doors 2;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating7*1.016+0.65;

     object controller {
          name F3_C_614;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 2941;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.999+3.16;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2941;
          base_power LIGHTS*1.8132;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C615;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C615;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C615;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C615;
}

object house {
     name F3_H_615;
     //Residential_1
     parent F3_tpm_rt_C615;
     schedule_skew -1251;
     Rroof 15.87;
     Rwall 11.97;
     Rfloor 10.80;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.36;
     floor_area 1364;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating7*1.020+1.97;

     object controller {
          name F3_C_615;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1251;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.991+2.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1251;
          base_power LIGHTS*1.9088;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C616;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C616;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C616;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C616;
}

object house {
     name F3_H_616;
     //Residential_3
     parent F3_tpm_rt_C616;
     schedule_skew 823;
     Rroof 18.61;
     Rwall 8.39;
     Rfloor 10.59;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.21;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.65;
     floor_area 3111;
     number_of_doors 4;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating6*0.950+1.35;

     object controller {
          name F3_C_616;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 823;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling5*1.041+4.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 823;
          base_power LIGHTS*1.7576;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 823;
          base_power CLOTHESWASHER*1.7687;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 823;
          base_power REFRIGERATOR*0.9509;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 823;
          base_power DRYER*0.8875;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 823;
          base_power FREEZER*1.5456;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 823;
          base_power RANGE*0.7879;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 823;
          base_power MICROWAVE*1.6536;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C617;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C617;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C617;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C617;
}

object house {
     name F3_H_617;
     //Residential_2
     parent F3_tpm_rt_C617;
     schedule_skew -1433;
     Rroof 26.64;
     Rwall 18.27;
     Rfloor 14.17;
     Rdoors 5;
     Rwindows 2.22;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.65;
     floor_area 1547;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating8*1.036+0.10;

     object controller {
          name F3_C_617;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1433;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.975+5.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1433;
          base_power LIGHTS*2.7560;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power CLOTHESWASHER*0.7215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power REFRIGERATOR*0.8089;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power DRYER*0.6625;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power FREEZER*1.2406;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power RANGE*1.2580;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1433;
          base_power MICROWAVE*0.9933;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C618;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C618;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C618;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C618;
}

object house {
     name F3_H_618;
     //Residential_3
     parent F3_tpm_rt_C618;
     schedule_skew -957;
     Rroof 16.53;
     Rwall 13.37;
     Rfloor 12.00;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.98;
     floor_area 2481;
     number_of_doors 3;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*0.977+2.32;

     object controller {
          name F3_C_618;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -957;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling3*0.988+3.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -957;
          base_power LIGHTS*2.5820;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -957;
          base_power CLOTHESWASHER*0.7828;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -957;
          base_power REFRIGERATOR*1.2373;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -957;
          base_power DRYER*1.0793;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -957;
          base_power FREEZER*0.6895;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -957;
          base_power RANGE*1.5858;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -957;
          base_power MICROWAVE*1.2690;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C619;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C619;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C619;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C619;
}

object house {
     name F3_H_619;
     //Residential_1
     parent F3_tpm_rt_C619;
     schedule_skew 537;
     Rroof 22.47;
     Rwall 8.77;
     Rfloor 10.14;
     Rdoors 3;
     Rwindows 1.46;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.86;
     floor_area 1021;
     number_of_doors 2;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating4*1.005+2.35;

     object controller {
          name F3_C_619;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 537;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling8*0.953+2.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 537;
          base_power LIGHTS*2.2148;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C620;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C620;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C620;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C620;
}

object house {
     name F3_H_620;
     //Residential_3
     parent F3_tpm_rt_C620;
     schedule_skew 1291;
     Rroof 20.74;
     Rwall 11.22;
     Rfloor 11.85;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.10;
     floor_area 3706;
     number_of_doors 4;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating6*1.036+2.98;

     object controller {
          name F3_C_620;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1291;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.965+5.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1291;
          base_power LIGHTS*3.1157;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power CLOTHESWASHER*1.1402;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power REFRIGERATOR*1.8018;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power DRYER*0.9422;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power FREEZER*1.6113;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power RANGE*2.0167;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1291;
          base_power MICROWAVE*1.2915;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C621;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C621;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C621;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C621;
}

object house {
     name F3_H_621;
     //Residential_2
     parent F3_tpm_rt_C621;
     schedule_skew -418;
     Rroof 30.38;
     Rwall 19.32;
     Rfloor 14.53;
     Rdoors 5;
     Rwindows 1.89;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.05;
     floor_area 859;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating1*1.032+0.64;

     object controller {
          name F3_C_621;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -418;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.029+4.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -418;
          base_power LIGHTS*1.2588;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -418;
          base_power CLOTHESWASHER*0.3906;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -418;
          base_power REFRIGERATOR*0.6397;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -418;
          base_power DRYER*0.9345;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -418;
          base_power FREEZER*0.7987;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -418;
          base_power RANGE*0.6296;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -418;
          base_power MICROWAVE*0.5232;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C622;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C622;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C622;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C622;
}

object house {
     name F3_H_622;
     //Residential_5
     parent F3_tpm_rt_C622;
     schedule_skew 738;
     Rroof 11.99;
     Rwall 5.73;
     Rfloor 5.66;
     Rdoors 3;
     Rwindows 1.69;
     airchange_per_hour 1.26;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.45;
     floor_area 876;
     number_of_doors 1;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating2*1.046+2.59;

     object controller {
          name F3_C_622;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 738;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling2*0.953+4.64;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 738;
          base_power LIGHTS*1.4470;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 738;
          base_power CLOTHESWASHER*0.3978;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 738;
          base_power REFRIGERATOR*0.8881;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 738;
          base_power DRYER*0.7683;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 738;
          base_power FREEZER*0.9173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 738;
          base_power RANGE*1.0859;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 738;
          base_power MICROWAVE*0.9138;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C623;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C623;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C623;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C623;
}

object house {
     name F3_H_623;
     //Residential_4
     parent F3_tpm_rt_C623;
     schedule_skew 1596;
     Rroof 30.71;
     Rwall 16.78;
     Rfloor 14.03;
     Rdoors 5;
     Rwindows 1.51;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.68;
     floor_area 3676;
     number_of_doors 4;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating1*0.975+2.99;

     object controller {
          name F3_C_623;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 1596;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling4*0.953+3.06;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1596;
          base_power LIGHTS*1.4748;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power CLOTHESWASHER*1.3764;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power REFRIGERATOR*1.6007;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power DRYER*1.9640;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power FREEZER*1.6809;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power RANGE*2.0068;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1596;
          base_power MICROWAVE*0.8073;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C624;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C624;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C624;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C624;
}

object house {
     name F3_H_624;
     //Residential_5
     parent F3_tpm_rt_C624;
     schedule_skew 3269;
     Rroof 12.08;
     Rwall 6.71;
     Rfloor 5.84;
     Rdoors 3;
     Rwindows 0.97;
     airchange_per_hour 1.33;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.90;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.37;
     floor_area 894;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating8*0.968+1.34;

     object controller {
          name F3_C_624;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 3269;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*0.996+5.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 3269;
          base_power LIGHTS*0.9061;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power CLOTHESWASHER*1.0900;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power REFRIGERATOR*0.8580;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power DRYER*0.6496;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power FREEZER*0.6926;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power RANGE*0.6061;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 3269;
          base_power MICROWAVE*0.7922;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C625;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C625;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C625;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C625;
}

object house {
     name F3_H_625;
     //Residential_1
     parent F3_tpm_rt_C625;
     schedule_skew -326;
     Rroof 18.32;
     Rwall 8.00;
     Rfloor 11.66;
     Rdoors 3;
     Rwindows 0.81;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.90;
     floor_area 1505;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating1*1.037+1.91;

     object controller {
          name F3_C_625;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -326;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling7*0.985+3.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -326;
          base_power LIGHTS*2.7625;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -326;
          base_power CLOTHESWASHER*0.9825;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -326;
          base_power REFRIGERATOR*1.0229;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -326;
          base_power DRYER*1.1546;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -326;
          base_power RANGE*0.3231;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -326;
          base_power MICROWAVE*1.2104;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C626;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C626;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C626;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C626;
}

object house {
     name F3_H_626;
     //Residential_4
     parent F3_tpm_rt_C626;
     schedule_skew 135;
     Rroof 28.49;
     Rwall 17.91;
     Rfloor 13.18;
     Rdoors 5;
     Rwindows 1.40;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 3300;
     number_of_doors 4;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating3*0.998+1.60;

     object controller {
          name F3_C_626;
          use_override ON;
          override override;
          market Market3;
          schedule_skew 135;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling6*1.016+5.55;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 135;
          base_power LIGHTS*2.2565;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 135;
          base_power CLOTHESWASHER*1.3398;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 135;
          base_power REFRIGERATOR*1.5931;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 135;
          base_power DRYER*1.3528;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 135;
          base_power FREEZER*1.7168;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 135;
          base_power RANGE*1.6285;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 135;
          base_power MICROWAVE*1.8283;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C627;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C627;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C627;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C627;
}

object house {
     name F3_H_627;
     //Residential_1
     parent F3_tpm_rt_C627;
     schedule_skew -1345;
     Rroof 19.86;
     Rwall 12.71;
     Rfloor 10.02;
     Rdoors 3;
     Rwindows 1.01;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.77;
     floor_area 642;
     number_of_doors 1;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating8*0.956+0.46;

     object controller {
          name F3_C_627;
          use_override ON;
          override override;
          market Market3;
          schedule_skew -1345;
          bid_mode ON;
          control_mode RAMP;
          base_setpoint cooling1*1.025+3.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1345;
          base_power LIGHTS*1.0852;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F3_triplex_node_C;
     to F3_tpm_flatrate_C628;
     groupid F3_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_flatrate_C628;
     groupid F3_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F3_tpm_rt_C628;
     groupid F3_rt_meter;
     parent F3_tpm_flatrate_C628;
}

object house {
     name F3_H_628;
     //Residential_1
     parent F3_tpm_rt_C628;
     schedule_skew -1535;
     Rroof 18.78;
     Rwall 10.81;
     Rfloor 11.37;
     Rdoors 3;
     Rwindows 0.97;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.60;
     motor_efficiency AVERAGE;
